
OS:Version,
  {3a72d090-3a30-4cb5-a047-03b3cb00612f}, !- Handle
  1.7.1;                                  !- Version Identifier

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Houston Bush Intercontinental_TX_USA,   !- Name
  30,                                     !- Latitude {deg}
  -95.37,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  {fca4d4d3-2721-42a9-a76c-f4b74826d7aa}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {43ca9663-7e69-433f-8f28-13d015d52515}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {85166b61-00bc-4161-a5d9-b1c2a2920334}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {5cf70f46-9488-45b0-b286-2fd3b9defdcb}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  1.39, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  3.22, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.22, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b8b73c-8caf-40ab-b966-4fbde2e2f57a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  {8ddc6125-8508-4ec6-bdad-ad6cfff54633}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Handle
  Attic,                                  !- Name
  {6c946b75-ed76-4fb6-bf0d-7dc1208f798d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {21337930-0710-4bd5-906c-c5de17731fcf}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {14eb925b-51a2-48c3-b571-9be87c158227}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  {14e56078-538e-4195-bf4d-564485d8013c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {43ca9663-7e69-433f-8f28-13d015d52515}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {68ee80d6-b510-4b40-baba-4bfdb93b18cf}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  {556b787e-14ea-444a-8f28-da77ff85692d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {43ca9663-7e69-433f-8f28-13d015d52515}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {147b691d-8c18-45ed-8a96-0bada1dff4f5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  {96671398-0007-4bc0-8470-144aceb20b70}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {43ca9663-7e69-433f-8f28-13d015d52515}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {db95e3b5-91c6-49ca-acbe-6250669fb1fa}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30049214-f475-466f-8308-e6d33248de87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  {3266c372-df06-4762-8ade-3366935e0120}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Handle
  Core_ZN,                                !- Name
  {43ca9663-7e69-433f-8f28-13d015d52515}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {66d8ee38-c17f-4ce6-9d3a-3243a46965ec}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f6aedc93-26f5-4756-bb28-f7b245139570}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10adca74-548a-4d13-a7fc-d1068a27bad8}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80155533-5f7b-4962-a469-a417c2c2426b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  21.68, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  19.85, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 3 {m}
  27.69, 2.04187384066908e-015, 3.05;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b30273-21d2-4b1d-bd16-9edb06da8514}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744c91a9-1025-49a9-ad5f-3252777fd52a}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2df821be-f673-4ea5-87b4-c86896014413}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  7.84, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.01, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb364a7a-fc44-494f-8c36-bc2e73cb7bff}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  19.85, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  21.68, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  21.68, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Surface,
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d229ddc0-288c-468d-9866-579c2434d344}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  17.07, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  17.07, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab17b1fc-cf5a-4f83-a75f-c979f9e5ec68}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  17.07, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  15.24, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6935fc42-b444-4a6b-b07f-234327773d16}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  6.01, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  7.84, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  7.84, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f61baff-cb03-4a25-97fd-0c204a43cad2}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00249f83-d4db-4412-a65b-516306588f49}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  10.62, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  12.45, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01b570ed-fed9-4e8f-ab7c-dc432196da7b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  12.45, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  10.62, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e51f02c4-8ab6-4b72-9afa-25754ca41d63}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  24.47, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  26.3, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  26.3, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58a81d86-1089-4c25-9dc2-b3cf3a7551cf}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 1.39, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 3.22, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c3e008b-c13d-493b-a54a-6882ec666bca}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 10.62, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 12.45, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {e5c5c1db-dfe9-4a48-bb35-75ca0b08f7c8}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 3.22, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 1.39, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 1.39, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf062f5b-d087-4887-96ba-89e2cd6a703c}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 12.45, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 10.62, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 10.62, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0826a01-d018-4104-931a-9173a72e19b7}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30049214-f475-466f-8308-e6d33248de87}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 2.04187384066908e-015, 3.05,     !- X,Y,Z Vertex 1 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f689c536-53ce-4401-983e-669e62dc4035}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 15.24, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 17.07, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1658ab79-d8c2-42b6-9b7d-92ec9fd1924f}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 6.01, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 7.84, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SubSurface,
  {7601ac5c-8c78-486c-8a6b-46d19f4aef2f}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 7.84, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 6.01, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 6.01, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Building,
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Handle
  Small Office,                           !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {5511c096-f9c7-4eca-b653-b932f3592b8d}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ;                                       !- Standards Building Type

OS:Surface,
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30959840-2498-4755-bd79-a6730b388911}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 17.07, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {931ae67d-55c0-4873-bdaf-9b304c8e6ddf}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  26.3, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  24.47, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {092b1b3c-7a6e-4ded-9a20-f857dd391a41}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  3.22, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  1.39, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53588f1b-5734-4f40-b8d3-73d92c10e021}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  12.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.76, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:SpaceType,
  {6c946b75-ed76-4fb6-bf0d-7dc1208f798d}, !- Handle
  90.1-2010 - Office - Attic,             !- Name
  ,                                       !- Default Construction Set Name
  {e809708a-b939-49bd-8379-d79ab3aa9ecd}, !- Default Schedule Set Name
  {91c62546-80a9-4f94-862e-25c249d6078b}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Attic;                                  !- Standards Space Type

OS:Rendering:Color,
  {91c62546-80a9-4f94-862e-25c249d6078b}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e809708a-b939-49bd-8379-d79ab3aa9ecd}, !- Handle
  90.1-2010 - Office - Attic Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {daab0ae6-1909-4ad3-b08f-f6d98cdecd82}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {835847b8-7d62-40b0-96be-79ff46719a46}, !- Handle
  90.1-2010 - Office - Attic Infiltration, !- Name
  {6c946b75-ed76-4fb6-bf0d-7dc1208f798d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {daab0ae6-1909-4ad3-b08f-f6d98cdecd82}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  {d93c0843-9151-4289-93e5-a4507910d51f}, !- Default Day Schedule Name
  {87ed7d4e-6a24-47ea-af6c-b3a028c3ee4a}, !- Summer Design Day Schedule Name
  {13be1410-bb58-40e0-a7e2-5bf5086959fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d93c0843-9151-4289-93e5-a4507910d51f}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ea19d8b-7dfe-4d85-ae83-ed8519da5221}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87ed7d4e-6a24-47ea-af6c-b3a028c3ee4a}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e67187ba-ba1a-45be-b4e5-faefed41fa44}, !- Handle
  Schedule Rule 1,                        !- Name
  {daab0ae6-1909-4ad3-b08f-f6d98cdecd82}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {88584214-8dcd-43f5-a77e-18a032309877}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88584214-8dcd-43f5-a77e-18a032309877}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day 1, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2ed166d2-c161-4954-8120-9fc18907a529}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13be1410-bb58-40e0-a7e2-5bf5086959fb}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {45a70553-28f2-4573-aa4e-a9a4659f0846}, !- Handle
  Schedule Rule 2,                        !- Name
  {daab0ae6-1909-4ad3-b08f-f6d98cdecd82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {acc23c07-25a8-40d2-98cb-f0ca14d845eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acc23c07-25a8-40d2-98cb-f0ca14d845eb}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day 2, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {85b491ca-b73f-4f4c-b454-2e36cbc336d7}, !- Handle
  90.1-2010 - Office - Attic Thermostat;  !- Name

OS:SpaceType,
  {43ca9663-7e69-433f-8f28-13d015d52515}, !- Handle
  90.1-2010 - Office - WholeBuilding - Sm Office, !- Name
  ,                                       !- Default Construction Set Name
  {8baa38c0-e127-42ca-a921-f29f16faada5}, !- Default Schedule Set Name
  {6c1123f3-445f-4f1a-82c7-c645d9001915}, !- Group Rendering Name
  {303b9953-1f97-416a-8568-34786759e46f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {6c1123f3-445f-4f1a-82c7-c645d9001915}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8baa38c0-e127-42ca-a921-f29f16faada5}, !- Handle
  90.1-2010 - Office - WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3283a9f0-01a7-49f4-b48f-1c75c71ab180}, !- Number of People Schedule Name
  {637fb8f9-abb0-49d8-9d2f-34c6ea8c788f}, !- People Activity Level Schedule Name
  {e29780ec-49fe-459d-b091-820eb03dd7b8}, !- Lighting Schedule Name
  {565721aa-16bd-4e2e-a09d-2764b6cfd136}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {daab0ae6-1909-4ad3-b08f-f6d98cdecd82}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f38e5590-f01e-4ef3-8e23-c682a558a194}, !- Handle
  90.1-2010 - Office - WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e25b6333-8c74-4237-918d-bef2dc2fa37e}, !- Handle
  90.1-2010 - Office - WholeBuilding - Sm Office Lights, !- Name
  {f38e5590-f01e-4ef3-8e23-c682a558a194}, !- Lights Definition Name
  {43ca9663-7e69-433f-8f28-13d015d52515}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {e29780ec-49fe-459d-b091-820eb03dd7b8}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH,             !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  {a6e1c048-5599-4180-8104-299fc18f4ebd}, !- Default Day Schedule Name
  {b774e2fb-f8cf-4925-ab50-ec728495a805}, !- Summer Design Day Schedule Name
  {79980d29-e8b5-4e8e-9708-a48f774d8ca4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6e1c048-5599-4180-8104-299fc18f4ebd}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45b948bc-d399-4d80-ba86-fb237bb73ad5}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79980d29-e8b5-4e8e-9708-a48f774d8ca4}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6f42745-c923-451e-9473-2388ac489db9}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b774e2fb-f8cf-4925-ab50-ec728495a805}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eafe34b4-e3e4-4bd0-842b-0e18aa128a54}, !- Handle
  Schedule Rule 3,                        !- Name
  {e29780ec-49fe-459d-b091-820eb03dd7b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d60c3173-1d0b-412e-8d85-2728897f064d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d60c3173-1d0b-412e-8d85-2728897f064d}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day 1, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.42,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.23,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18;                                   !- Value Until Time 11

OS:DesignSpecification:OutdoorAir,
  {303b9953-1f97-416a-8568-34786759e46f}, !- Handle
  90.1-2010 - Office - WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7b44c769-45cb-47d1-ae8f-6cbc87c42180}, !- Handle
  90.1-2010 - Office - WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0,                                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7aedc410-a63e-4fbb-b836-8264b9df183b}, !- Handle
  90.1-2010 - Office - WholeBuilding - Sm Office People, !- Name
  {7b44c769-45cb-47d1-ae8f-6cbc87c42180}, !- People Definition Name
  {43ca9663-7e69-433f-8f28-13d015d52515}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {3283a9f0-01a7-49f4-b48f-1c75c71ab180}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  {a42881d4-2e64-4732-90af-50a0207c55c7}, !- Default Day Schedule Name
  {f6f90c64-ed06-4e6e-99d1-12b93d3c1e3e}, !- Summer Design Day Schedule Name
  {f697ffd3-1dd2-488d-9bc8-0f4f0376a25c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a42881d4-2e64-4732-90af-50a0207c55c7}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ed4813e-3554-48b6-915a-41a4184451ad}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f697ffd3-1dd2-488d-9bc8-0f4f0376a25c}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc7b3cf3-8163-4251-8e34-5c1f34edfa4e}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6f90c64-ed06-4e6e-99d1-12b93d3c1e3e}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02e8a007-9d76-4385-a752-9a973e8820f3}, !- Handle
  Schedule Rule 4,                        !- Name
  {3283a9f0-01a7-49f4-b48f-1c75c71ab180}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {999fc828-345f-4b8d-9a3b-9a59739ffee8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {999fc828-345f-4b8d-9a3b-9a59739ffee8}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day 1, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {637fb8f9-abb0-49d8-9d2f-34c6ea8c788f}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {0ea3d328-4858-47f5-b8f5-7838f76c6f85}, !- Schedule Type Limits Name
  {974b12a2-c567-41bc-8a45-e7081025e234}, !- Default Day Schedule Name
  {9f2c7739-e7d1-4dda-a227-e9ecd1c57dcb}, !- Summer Design Day Schedule Name
  {92df4646-886e-466a-8c5a-51d22119db05}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {974b12a2-c567-41bc-8a45-e7081025e234}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {0ea3d328-4858-47f5-b8f5-7838f76c6f85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c8698221-0bf5-44cb-85c0-30fee9e9ed27}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92df4646-886e-466a-8c5a-51d22119db05}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {0ea3d328-4858-47f5-b8f5-7838f76c6f85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {572f0d19-2a27-42aa-aa66-fbdfcd77ed74}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f2c7739-e7d1-4dda-a227-e9ecd1c57dcb}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {0ea3d328-4858-47f5-b8f5-7838f76c6f85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0ea3d328-4858-47f5-b8f5-7838f76c6f85}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {8f1dfdc3-1d6e-441a-931c-d91588eca1ff}, !- Handle
  90.1-2010 - Office - WholeBuilding - Sm Office Infiltration, !- Name
  {43ca9663-7e69-433f-8f28-13d015d52515}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {72db2b0d-c310-43cf-b90d-6dd925cbb174}, !- Handle
  90.1-2010 - Office - WholeBuilding - Sm Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {91d4cadc-bf01-42b7-8255-724e192f099e}, !- Handle
  90.1-2010 - Office - WholeBuilding - Sm Office Electric Equipment, !- Name
  {72db2b0d-c310-43cf-b90d-6dd925cbb174}, !- Electric Equipment Definition Name
  {43ca9663-7e69-433f-8f28-13d015d52515}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {565721aa-16bd-4e2e-a09d-2764b6cfd136}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH,             !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  {77bd8c7f-dfdb-43bb-844b-db15874621e9}, !- Default Day Schedule Name
  {0d34887a-5c6a-409c-8f65-1e7ee35560c2}, !- Summer Design Day Schedule Name
  {bbf44f1e-e25b-4132-9160-aeeb15cf53c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77bd8c7f-dfdb-43bb-844b-db15874621e9}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49f1611e-b036-4984-958e-e7862d2c9b3a}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bbf44f1e-e25b-4132-9160-aeeb15cf53c1}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51f7e893-78f2-439e-8874-5910b76efb88}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d34887a-5c6a-409c-8f65-1e7ee35560c2}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d7a8adb-5455-4b0d-bb48-f8b2f07bfcfe}, !- Handle
  Schedule Rule 5,                        !- Name
  {565721aa-16bd-4e2e-a09d-2764b6cfd136}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5739c780-9429-4920-b500-c12e3aca2eab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5739c780-9429-4920-b500-c12e3aca2eab}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day 1, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.94,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:ThermostatSetpoint:DualSetpoint,
  {b34887ca-f584-4929-91f4-08b23b23f737}, !- Handle
  90.1-2010 - Office - WholeBuilding - Sm Office Thermostat, !- Name
  {9086acda-468c-40ff-9a6e-b39996bf0110}, !- Heating Setpoint Temperature Schedule Name
  {9b4f00af-2be5-4f6b-bc98-77d33172da94}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9086acda-468c-40ff-9a6e-b39996bf0110}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {9eb723f9-b68c-4fb3-ba08-6764f19c4b04}, !- Schedule Type Limits Name
  {d2010d47-5739-437f-9ebe-6b3081fe9171}, !- Default Day Schedule Name
  {5d4fe586-32d4-47e9-bbdc-32b53170c432}, !- Summer Design Day Schedule Name
  {ea8e7db4-f0b5-4599-9974-2c4449f06a26}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2010d47-5739-437f-9ebe-6b3081fe9171}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {9eb723f9-b68c-4fb3-ba08-6764f19c4b04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {472453b9-25cd-49ef-a066-b90a4169da4e}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d4fe586-32d4-47e9-bbdc-32b53170c432}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {9eb723f9-b68c-4fb3-ba08-6764f19c4b04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {88e6b510-2a39-4996-809b-e64d375c2e2e}, !- Handle
  Schedule Rule 6,                        !- Name
  {9086acda-468c-40ff-9a6e-b39996bf0110}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {817fe9d8-32f7-48d3-adbf-8d5df8979497}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {817fe9d8-32f7-48d3-adbf-8d5df8979497}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day 1, !- Name
  {9eb723f9-b68c-4fb3-ba08-6764f19c4b04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {1263b1ae-5b45-4309-98db-2f39ce6d4876}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea8e7db4-f0b5-4599-9974-2c4449f06a26}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {9eb723f9-b68c-4fb3-ba08-6764f19c4b04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9eb723f9-b68c-4fb3-ba08-6764f19c4b04}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9b4f00af-2be5-4f6b-bc98-77d33172da94}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {9eb723f9-b68c-4fb3-ba08-6764f19c4b04}, !- Schedule Type Limits Name
  {faeed96f-5c11-4ade-8d0b-bd6e8f91fe56}, !- Default Day Schedule Name
  {d0d3628d-4884-47f1-a787-3e9ec5502953}, !- Summer Design Day Schedule Name
  {86eb78b0-23cb-47ae-ac63-f0e0b74307ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {faeed96f-5c11-4ade-8d0b-bd6e8f91fe56}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {9eb723f9-b68c-4fb3-ba08-6764f19c4b04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f57f604-20b1-46bb-8952-8879a332b798}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0d3628d-4884-47f1-a787-3e9ec5502953}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {9eb723f9-b68c-4fb3-ba08-6764f19c4b04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {63e5ac63-cdcd-4864-af4c-5368df36c408}, !- Handle
  Schedule Rule 7,                        !- Name
  {9b4f00af-2be5-4f6b-bc98-77d33172da94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f5192a3-189b-42bc-99df-f0e2ed89cc50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f5192a3-189b-42bc-99df-f0e2ed89cc50}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day 1, !- Name
  {9eb723f9-b68c-4fb3-ba08-6764f19c4b04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {1260c329-e743-41ff-ac03-686078fb37a5}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86eb78b0-23cb-47ae-ac63-f0e0b74307ad}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {9eb723f9-b68c-4fb3-ba08-6764f19c4b04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:DefaultConstructionSet,
  {5511c096-f9c7-4eca-b653-b932f3592b8d}, !- Handle
  90.1-2010 - SmOffice - ASHRAE 169-2006-2A, !- Name
  {5c543beb-d1fa-481c-b593-0f11f226f0f5}, !- Default Exterior Surface Constructions Name
  {769b8ea1-4d20-49f6-a325-bfc3dc39433d}, !- Default Interior Surface Constructions Name
  {411ee5f8-52bc-4471-96c3-d6f9b07f69cb}, !- Default Ground Contact Surface Constructions Name
  {1339aed9-2373-41fc-ae23-d36489c5e55a}, !- Default Exterior SubSurface Constructions Name
  {6c0095cf-838b-4099-8eea-9dd15ee59d2b}, !- Default Interior SubSurface Constructions Name
  {1aaea7ff-25bd-4022-92f6-e7689ffccd1f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5c543beb-d1fa-481c-b593-0f11f226f0f5}, !- Handle
  Default Surface Constructions 1,        !- Name
  {193c71e5-7113-4619-a5e8-31918be71168}, !- Floor Construction Name
  {6dcb8848-9ff8-47b1-9dd2-ef9f8113d0b6}, !- Wall Construction Name
  {77db0b3b-b850-41d4-8509-b1dc460c331e}; !- Roof Ceiling Construction Name

OS:Construction,
  {193c71e5-7113-4619-a5e8-31918be71168}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {0b8cddb8-697a-42a4-8b27-9b4e03a43359}, !- Layer 1
  {2543d066-d86c-4dd8-915b-b518979f6813}; !- Layer 2

OS:StandardsInformation:Construction,
  {8f0e75e7-997b-4f0d-b4b2-c73a7ed022df}, !- Handle
  {193c71e5-7113-4619-a5e8-31918be71168}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {0b8cddb8-697a-42a4-8b27-9b4e03a43359}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {2543d066-d86c-4dd8-915b-b518979f6813}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {6dcb8848-9ff8-47b1-9dd2-ef9f8113d0b6}, !- Handle
  ASHRAE 90.1-2010 ExtWall WoodFrame ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {24381102-9a6a-4ac7-bb0d-dc1f61eede7d}, !- Layer 1
  {1bde4050-7724-4957-9ad4-6e17174c282a}, !- Layer 2
  {da99c8eb-0b37-4d60-93f4-3b2ed9a23ed1}; !- Layer 3

OS:StandardsInformation:Construction,
  {d7c33c0b-5845-4863-8af1-8067ebb25f0b}, !- Handle
  {6dcb8848-9ff8-47b1-9dd2-ef9f8113d0b6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {24381102-9a6a-4ac7-bb0d-dc1f61eede7d}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {1bde4050-7724-4957-9ad4-6e17174c282a}, !- Handle
  Wood Frame Wall Insulation R-9.42 IP,   !- Name
  MediumRough,                            !- Roughness
  0.0812806297422,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {da99c8eb-0b37-4d60-93f4-3b2ed9a23ed1}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {77db0b3b-b850-41d4-8509-b1dc460c331e}, !- Handle
  ASHRAE 90.1-2010 ExtRoof IEAD ClimateZone 2-8, !- Name
  ,                                       !- Surface Rendering Name
  {5b17b105-ae53-4a33-88af-d6c292ff63c3}, !- Layer 1
  {314cce95-0f29-4c25-8082-17fed3fc9e00}, !- Layer 2
  {1e714b7b-c37b-4470-8f65-e0adb9d792e2}; !- Layer 3

OS:StandardsInformation:Construction,
  {99089cf0-fed1-4d75-a2a7-28d421c1683d}, !- Handle
  {77db0b3b-b850-41d4-8509-b1dc460c331e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {5b17b105-ae53-4a33-88af-d6c292ff63c3}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {314cce95-0f29-4c25-8082-17fed3fc9e00}, !- Handle
  IEAD Roof Insulation R-19.72 IP,        !- Name
  MediumRough,                            !- Roughness
  0.170137206506431,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1e714b7b-c37b-4470-8f65-e0adb9d792e2}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {769b8ea1-4d20-49f6-a325-bfc3dc39433d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {9505d59a-c114-4d79-9401-80f19cc5f440}, !- Floor Construction Name
  {eb34dfae-d1f5-4d75-984d-65c950d49504}, !- Wall Construction Name
  {f30edd3b-e132-43c2-bae8-117437332d97}; !- Roof Ceiling Construction Name

OS:Construction,
  {9505d59a-c114-4d79-9401-80f19cc5f440}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {d2e7efb6-e912-4710-ac4b-9951a010a202}, !- Layer 1
  {8ec9e90b-830a-4303-9c5a-967d6e0846b8}, !- Layer 2
  {cdbb3039-3878-4852-bbf6-28cfe5b05fc3}; !- Layer 3

OS:StandardsInformation:Construction,
  {31c2d813-a24f-4d25-bbba-6952a79ba807}, !- Handle
  {9505d59a-c114-4d79-9401-80f19cc5f440}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d2e7efb6-e912-4710-ac4b-9951a010a202}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {8ec9e90b-830a-4303-9c5a-967d6e0846b8}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {cdbb3039-3878-4852-bbf6-28cfe5b05fc3}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {eb34dfae-d1f5-4d75-984d-65c950d49504}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {bd3c94c2-cc5b-410e-80c8-876c1353b27b}, !- Layer 1
  {3182bcc7-9cf6-403a-beef-65b25e388df2}, !- Layer 2
  {bd3c94c2-cc5b-410e-80c8-876c1353b27b}; !- Layer 3

OS:StandardsInformation:Construction,
  {080a2417-8821-4e0b-8474-827c854111f1}, !- Handle
  {eb34dfae-d1f5-4d75-984d-65c950d49504}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {bd3c94c2-cc5b-410e-80c8-876c1353b27b}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {3182bcc7-9cf6-403a-beef-65b25e388df2}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {f30edd3b-e132-43c2-bae8-117437332d97}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {cdbb3039-3878-4852-bbf6-28cfe5b05fc3}, !- Layer 1
  {8ec9e90b-830a-4303-9c5a-967d6e0846b8}, !- Layer 2
  {d2e7efb6-e912-4710-ac4b-9951a010a202}; !- Layer 3

OS:StandardsInformation:Construction,
  {fbf31ef7-05b8-43ab-b38a-2a269f6b36f7}, !- Handle
  {f30edd3b-e132-43c2-bae8-117437332d97}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {411ee5f8-52bc-4471-96c3-d6f9b07f69cb}, !- Handle
  Default Surface Constructions 3,        !- Name
  {193c71e5-7113-4619-a5e8-31918be71168}, !- Floor Construction Name
  {193c71e5-7113-4619-a5e8-31918be71168}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1339aed9-2373-41fc-ae23-d36489c5e55a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {40c90393-31e3-4de4-8524-da2495cf277f}, !- Fixed Window Construction Name
  {40c90393-31e3-4de4-8524-da2495cf277f}, !- Operable Window Construction Name
  {5d7c1c48-c4d4-481a-a93c-d4e89fb0e518}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {40c90393-31e3-4de4-8524-da2495cf277f}, !- Skylight Construction Name
  {e442a45e-d08f-41d4-925c-29fa928391c8}, !- Tubular Daylight Dome Construction Name
  {e442a45e-d08f-41d4-925c-29fa928391c8}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {40c90393-31e3-4de4-8524-da2495cf277f}, !- Handle
  ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {a25772a7-749d-41ba-b611-26b6009bb9c8}; !- Layer 1

OS:StandardsInformation:Construction,
  {fad75652-8391-40c8-86d2-84ded40b0425}, !- Handle
  {40c90393-31e3-4de4-8524-da2495cf277f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {a25772a7-749d-41ba-b611-26b6009bb9c8}, !- Handle
  Fixed Window 4.26/0.25/0.16,            !- Name
  4.25869750583511,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:Construction,
  {5d7c1c48-c4d4-481a-a93c-d4e89fb0e518}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {93ad7539-e660-414f-8a80-a0f826725402}, !- Layer 1
  {16556660-fa15-4b16-9127-9a5a94617c89}; !- Layer 2

OS:StandardsInformation:Construction,
  {e13f48d9-00e0-469f-affa-3d441c134fe9}, !- Handle
  {5d7c1c48-c4d4-481a-a93c-d4e89fb0e518}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {93ad7539-e660-414f-8a80-a0f826725402}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {16556660-fa15-4b16-9127-9a5a94617c89}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {e442a45e-d08f-41d4-925c-29fa928391c8}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {09b27075-64f8-471b-94bf-396bf24e3025}; !- Layer 1

OS:StandardsInformation:Construction,
  {f12456e3-f147-4ad7-a7c2-1f79aa3981d5}, !- Handle
  {e442a45e-d08f-41d4-925c-29fa928391c8}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {09b27075-64f8-471b-94bf-396bf24e3025}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {6c0095cf-838b-4099-8eea-9dd15ee59d2b}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e442a45e-d08f-41d4-925c-29fa928391c8}, !- Fixed Window Construction Name
  {e442a45e-d08f-41d4-925c-29fa928391c8}, !- Operable Window Construction Name
  {5d7f5cf0-63ff-42cc-9d20-12032b700eec}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5d7f5cf0-63ff-42cc-9d20-12032b700eec}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {d911f209-928f-4e76-bf2c-e8349f06a453}; !- Layer 1

OS:StandardsInformation:Construction,
  {1c7d5b78-fae8-4156-b09d-6f1a22799612}, !- Handle
  {5d7f5cf0-63ff-42cc-9d20-12032b700eec}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d911f209-928f-4e76-bf2c-e8349f06a453}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {1aaea7ff-25bd-4022-92f6-e7689ffccd1f}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {d911f209-928f-4e76-bf2c-e8349f06a453}; !- Layer 1

OS:StandardsInformation:Construction,
  {f2bb1e39-3670-41df-b607-38c7a27c2562}, !- Handle
  {1aaea7ff-25bd-4022-92f6-e7689ffccd1f}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {74fc3b04-c5bd-447a-b21e-5494fda3d2cc}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {51eae6a9-b363-4820-9e7c-f6873f1bfee6}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {74fc3b04-c5bd-447a-b21e-5494fda3d2cc}; !- Layer 1

OS:ThermalZone,
  {68ee80d6-b510-4b40-baba-4bfdb93b18cf}, !- Handle
  Perimeter_ZN_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53e0b7d5-7a88-43bc-9a01-a2e0a1326456}, !- Zone Air Inlet Port List
  {d37a7873-2d99-40f7-b70a-3693526c7d79}, !- Zone Air Exhaust Port List
  {75460606-5c8d-4de2-8517-6c78fb714261}, !- Zone Air Node Name
  {03464e56-f9df-4893-9a72-ae0dec9f17dd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b34887ca-f584-4929-91f4-08b23b23f737}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d72cb81-7a7f-4696-8510-41d07005558e}, !- Handle
  Node 1,                                 !- Name
  {75460606-5c8d-4de2-8517-6c78fb714261}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75460606-5c8d-4de2-8517-6c78fb714261}, !- Handle
  {bac130d6-9ab2-40b9-a3d9-b8795e2d02d7}, !- Name
  {68ee80d6-b510-4b40-baba-4bfdb93b18cf}, !- Source Object
  11,                                     !- Outlet Port
  {8d72cb81-7a7f-4696-8510-41d07005558e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53e0b7d5-7a88-43bc-9a01-a2e0a1326456}, !- Handle
  Port List 1,                            !- Name
  {68ee80d6-b510-4b40-baba-4bfdb93b18cf}, !- HVAC Component
  {b1af557c-c20f-450e-a039-e47bd62091a0}; !- Port 1

OS:PortList,
  {d37a7873-2d99-40f7-b70a-3693526c7d79}, !- Handle
  Port List 2,                            !- Name
  {68ee80d6-b510-4b40-baba-4bfdb93b18cf}; !- HVAC Component

OS:Sizing:Zone,
  {04292689-5c16-4ad8-9972-6993710c9890}, !- Handle
  {68ee80d6-b510-4b40-baba-4bfdb93b18cf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ebe16c30-b8eb-4715-9462-bb6d67697c0e}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {68ee80d6-b510-4b40-baba-4bfdb93b18cf}, !- Thermal Zone
  {aa07ccc8-6ae8-4451-bf12-2e6dbace1c8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {66d8ee38-c17f-4ce6-9d3a-3243a46965ec}, !- Handle
  Core_ZN ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffdfdd70-4b1b-474d-b5cb-d640bad949b9}, !- Zone Air Inlet Port List
  {3fa55143-0735-45e6-a9e1-d5feab7d6220}, !- Zone Air Exhaust Port List
  {603edaf0-4782-4670-b8ee-d42fc8203862}, !- Zone Air Node Name
  {282ab5e1-b683-4692-8397-a36aeaf1ef8c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b34887ca-f584-4929-91f4-08b23b23f737}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61beac1b-9291-44ac-baf8-c6edf3b2f2ae}, !- Handle
  Node 2,                                 !- Name
  {603edaf0-4782-4670-b8ee-d42fc8203862}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {603edaf0-4782-4670-b8ee-d42fc8203862}, !- Handle
  {694f62b6-479f-49bd-b3cd-46aa99300dc3}, !- Name
  {66d8ee38-c17f-4ce6-9d3a-3243a46965ec}, !- Source Object
  11,                                     !- Outlet Port
  {61beac1b-9291-44ac-baf8-c6edf3b2f2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffdfdd70-4b1b-474d-b5cb-d640bad949b9}, !- Handle
  Port List 3,                            !- Name
  {66d8ee38-c17f-4ce6-9d3a-3243a46965ec}, !- HVAC Component
  {d1c59b7e-2a4f-4d19-8757-b72225d6fdb1}; !- Port 1

OS:PortList,
  {3fa55143-0735-45e6-a9e1-d5feab7d6220}, !- Handle
  Port List 4,                            !- Name
  {66d8ee38-c17f-4ce6-9d3a-3243a46965ec}; !- HVAC Component

OS:Sizing:Zone,
  {1064a3ac-6a6c-4ef1-a889-7e0ea4078bad}, !- Handle
  {66d8ee38-c17f-4ce6-9d3a-3243a46965ec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {94e43dc7-366d-415c-a60c-32974fc7679a}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {66d8ee38-c17f-4ce6-9d3a-3243a46965ec}, !- Thermal Zone
  {fad26920-f7c4-4a3f-a8c6-dcb74df7c220}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {85166b61-00bc-4161-a5d9-b1c2a2920334}, !- Handle
  Perimeter_ZN_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a76014a2-bdf1-4006-8568-3b8bccb80ef2}, !- Zone Air Inlet Port List
  {26dd0bb1-9b3a-470f-b7c6-cca42edffe4f}, !- Zone Air Exhaust Port List
  {71c3ce30-d2c9-4f7c-acad-e48e654a6c13}, !- Zone Air Node Name
  {e287b762-4819-4122-936e-cc4276642956}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b34887ca-f584-4929-91f4-08b23b23f737}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13be183b-b6dc-4324-8b46-cfc80312fffa}, !- Handle
  Node 3,                                 !- Name
  {71c3ce30-d2c9-4f7c-acad-e48e654a6c13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71c3ce30-d2c9-4f7c-acad-e48e654a6c13}, !- Handle
  {51561827-fdec-484a-8c24-34359e1c0f98}, !- Name
  {85166b61-00bc-4161-a5d9-b1c2a2920334}, !- Source Object
  11,                                     !- Outlet Port
  {13be183b-b6dc-4324-8b46-cfc80312fffa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a76014a2-bdf1-4006-8568-3b8bccb80ef2}, !- Handle
  Port List 5,                            !- Name
  {85166b61-00bc-4161-a5d9-b1c2a2920334}, !- HVAC Component
  {950124c4-e8bc-491d-b685-35c27bbdeed9}; !- Port 1

OS:PortList,
  {26dd0bb1-9b3a-470f-b7c6-cca42edffe4f}, !- Handle
  Port List 6,                            !- Name
  {85166b61-00bc-4161-a5d9-b1c2a2920334}; !- HVAC Component

OS:Sizing:Zone,
  {d648ce27-5188-44b6-ae51-95c5fb155316}, !- Handle
  {85166b61-00bc-4161-a5d9-b1c2a2920334}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fedbb547-e354-45bc-b7ba-976d1cc7898b}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {85166b61-00bc-4161-a5d9-b1c2a2920334}, !- Thermal Zone
  {a5e78393-e3b8-4132-8d20-4e251b0e9b86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {147b691d-8c18-45ed-8a96-0bada1dff4f5}, !- Handle
  Perimeter_ZN_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6056e03-e49f-4719-80a2-c795da18245f}, !- Zone Air Inlet Port List
  {07f3be07-7478-48d1-99c0-49bd19999fef}, !- Zone Air Exhaust Port List
  {1a901752-38b1-45df-9967-2db4cb0ff51a}, !- Zone Air Node Name
  {6712f9d6-d85d-46cf-8493-f90b86b13a88}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b34887ca-f584-4929-91f4-08b23b23f737}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8eb26c1-f73b-4041-a0bb-a96fab1f012d}, !- Handle
  Node 4,                                 !- Name
  {1a901752-38b1-45df-9967-2db4cb0ff51a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a901752-38b1-45df-9967-2db4cb0ff51a}, !- Handle
  {237ba5bb-2b03-4144-9c0f-62669db23618}, !- Name
  {147b691d-8c18-45ed-8a96-0bada1dff4f5}, !- Source Object
  11,                                     !- Outlet Port
  {a8eb26c1-f73b-4041-a0bb-a96fab1f012d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6056e03-e49f-4719-80a2-c795da18245f}, !- Handle
  Port List 7,                            !- Name
  {147b691d-8c18-45ed-8a96-0bada1dff4f5}, !- HVAC Component
  {51aa5d6c-5fee-46fc-8f45-7970c034dbfb}; !- Port 1

OS:PortList,
  {07f3be07-7478-48d1-99c0-49bd19999fef}, !- Handle
  Port List 8,                            !- Name
  {147b691d-8c18-45ed-8a96-0bada1dff4f5}; !- HVAC Component

OS:Sizing:Zone,
  {555f2dce-3a45-4a30-b4b8-594371221fc7}, !- Handle
  {147b691d-8c18-45ed-8a96-0bada1dff4f5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3410a487-321e-4dc6-aae9-7f9e5d9653bc}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {147b691d-8c18-45ed-8a96-0bada1dff4f5}, !- Thermal Zone
  {dbb80761-4484-4500-8f53-fd8688b8fed5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {db95e3b5-91c6-49ca-acbe-6250669fb1fa}, !- Handle
  Perimeter_ZN_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bbc745f-a69b-4b79-8358-a293c45ea3b7}, !- Zone Air Inlet Port List
  {3b3dc5b1-c550-4324-a588-0e1438fc8bb0}, !- Zone Air Exhaust Port List
  {81cbab24-ffe9-4e7d-aeaf-15a5b5fa05bc}, !- Zone Air Node Name
  {8bed687a-3780-4b24-8b3d-1dd48d6a2603}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b34887ca-f584-4929-91f4-08b23b23f737}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {431537c4-16f7-459a-88c2-6f315b5be536}, !- Handle
  Node 5,                                 !- Name
  {81cbab24-ffe9-4e7d-aeaf-15a5b5fa05bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81cbab24-ffe9-4e7d-aeaf-15a5b5fa05bc}, !- Handle
  {b93ab6e2-6296-4224-b969-c814ecc422a7}, !- Name
  {db95e3b5-91c6-49ca-acbe-6250669fb1fa}, !- Source Object
  11,                                     !- Outlet Port
  {431537c4-16f7-459a-88c2-6f315b5be536}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bbc745f-a69b-4b79-8358-a293c45ea3b7}, !- Handle
  Port List 9,                            !- Name
  {db95e3b5-91c6-49ca-acbe-6250669fb1fa}, !- HVAC Component
  {1c2e5925-ff3a-419f-a65e-232f968a14ee}; !- Port 1

OS:PortList,
  {3b3dc5b1-c550-4324-a588-0e1438fc8bb0}, !- Handle
  Port List 10,                           !- Name
  {db95e3b5-91c6-49ca-acbe-6250669fb1fa}; !- HVAC Component

OS:Sizing:Zone,
  {73f99ce7-cf1c-4efd-8ece-580b959d1b40}, !- Handle
  {db95e3b5-91c6-49ca-acbe-6250669fb1fa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4034bc44-f41f-4d03-9f1b-add283a82ae9}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {db95e3b5-91c6-49ca-acbe-6250669fb1fa}, !- Thermal Zone
  {b8996b00-75f7-4df9-9fd8-42795b383afe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {21337930-0710-4bd5-906c-c5de17731fcf}, !- Handle
  Attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bb1b0d7-b253-4a45-9168-6d28ec4dda46}, !- Zone Air Inlet Port List
  {9b3bbec7-2c81-42bc-b37f-679368b4d3b5}, !- Zone Air Exhaust Port List
  {9f5d4a1c-6872-4e3a-b7f2-fe426b617f00}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {85b491ca-b73f-4f4c-b454-2e36cbc336d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38f4df63-03dc-43ca-ba6a-11a8cabb97e5}, !- Handle
  Node 6,                                 !- Name
  {9f5d4a1c-6872-4e3a-b7f2-fe426b617f00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f5d4a1c-6872-4e3a-b7f2-fe426b617f00}, !- Handle
  {86bb1f38-1054-4dd1-b89e-2265fa11ff14}, !- Name
  {21337930-0710-4bd5-906c-c5de17731fcf}, !- Source Object
  11,                                     !- Outlet Port
  {38f4df63-03dc-43ca-ba6a-11a8cabb97e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bb1b0d7-b253-4a45-9168-6d28ec4dda46}, !- Handle
  Port List 11,                           !- Name
  {21337930-0710-4bd5-906c-c5de17731fcf}; !- HVAC Component

OS:PortList,
  {9b3bbec7-2c81-42bc-b37f-679368b4d3b5}, !- Handle
  Port List 12,                           !- Name
  {21337930-0710-4bd5-906c-c5de17731fcf}; !- HVAC Component

OS:Sizing:Zone,
  {cdafe77f-b246-45c0-9648-4b669444b816}, !- Handle
  {21337930-0710-4bd5-906c-c5de17731fcf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {219d6ec3-66f9-4b7e-9df9-7a1cdf036cc7}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {21337930-0710-4bd5-906c-c5de17731fcf}; !- Thermal Zone

OS:Schedule:Ruleset,
  {5fd02a86-b061-4e5c-a4ed-a1ce7cfa58c0}, !- Handle
  OfficeSmall HVACOperationSchd,          !- Name
  {fc3d5e1f-de70-45f9-b520-cdb550fd4a90}, !- Schedule Type Limits Name
  {f8f664ce-f8a4-42ed-98bc-c4a982e13c41}, !- Default Day Schedule Name
  {12e688cc-a7bd-4a9f-88be-b3079e325313}, !- Summer Design Day Schedule Name
  {9c204f46-4d1a-4cd2-9bd4-5b9777d84e15}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8f664ce-f8a4-42ed-98bc-c4a982e13c41}, !- Handle
  OfficeSmall HVACOperationSchd Default,  !- Name
  {fc3d5e1f-de70-45f9-b520-cdb550fd4a90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3fc9a76-b4d5-4be8-b4d5-76af877231ed}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c204f46-4d1a-4cd2-9bd4-5b9777d84e15}, !- Handle
  OfficeSmall HVACOperationSchd Winter Design Day, !- Name
  {fc3d5e1f-de70-45f9-b520-cdb550fd4a90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {590b6659-47ce-492a-a226-f04bb0369965}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12e688cc-a7bd-4a9f-88be-b3079e325313}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day, !- Name
  {fc3d5e1f-de70-45f9-b520-cdb550fd4a90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {26406a5d-5d8f-45e1-a633-4d254e1f6057}, !- Handle
  Schedule Rule 8,                        !- Name
  {5fd02a86-b061-4e5c-a4ed-a1ce7cfa58c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba8c8c8f-3b6a-4ab0-ab50-6d7a9ebfc0cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba8c8c8f-3b6a-4ab0-ab50-6d7a9ebfc0cd}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day 1, !- Name
  {fc3d5e1f-de70-45f9-b520-cdb550fd4a90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {22bfc693-0709-4c67-9ae6-10e050e636e9}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  {9fa7eb3e-ffe4-4339-a1d0-445bd3a71385}, !- Default Day Schedule Name
  {a1e178ba-8c91-4a02-8176-950e80deb4b9}, !- Summer Design Day Schedule Name
  {b2e55d85-6d08-4b6f-992d-6f76df48dcee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9fa7eb3e-ffe4-4339-a1d0-445bd3a71385}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Default, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50602496-2025-441a-9373-62d9b562cdfb}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2e55d85-6d08-4b6f-992d-6f76df48dcee}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe71344e-5c14-4bcf-82e5-ff03e4fdd186}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1e178ba-8c91-4a02-8176-950e80deb4b9}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {78aab723-b391-4d6e-bbbc-dd87885aed61}, !- Handle
  Schedule Rule 9,                        !- Name
  {22bfc693-0709-4c67-9ae6-10e050e636e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1dd20b70-633f-4911-9c2e-1897747e1027}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1dd20b70-633f-4911-9c2e-1897747e1027}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Summer Design Day 1, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AirLoopHVAC,
  {a84a2c4d-a431-4af9-9b21-564d07a4c428}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {7e825d03-73ba-4e6e-a205-34b06d74331a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d210fc08-edfa-4b21-8743-f8ba5d0320cb}, !- Supply Side Inlet Node Name
  {e6065c4c-8694-4990-ad17-d450d5eca2b4}, !- Demand Side Outlet Node Name
  {f6cffbbe-1dc9-4fa6-a131-f18c64ed822b}, !- Demand Side Inlet Node Names
  {1da12646-9c38-42dd-9876-9e36a121b187}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {7e825d03-73ba-4e6e-a205-34b06d74331a}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {dcb8b710-f559-4df7-9728-d09ed15244bc}, !- Availability Manager Name 1
  {203083b0-f577-4578-a5d0-a307cb968e08}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {dcb8b710-f559-4df7-9728-d09ed15244bc}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {5fd02a86-b061-4e5c-a4ed-a1ce7cfa58c0}; !- Schedule Name

OS:Schedule:Constant,
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Handle
  Always On Discrete,                     !- Name
  {fc3d5e1f-de70-45f9-b520-cdb550fd4a90}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {fc3d5e1f-de70-45f9-b520-cdb550fd4a90}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManager:NightCycle,
  {203083b0-f577-4578-a5d0-a307cb968e08}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {f46975f8-5b2c-4011-93a6-e02255d421a5}, !- Handle
  Node 7,                                 !- Name
  {d210fc08-edfa-4b21-8743-f8ba5d0320cb}, !- Inlet Port
  {e021367d-fbb8-4357-8b50-a28e61b81a4c}; !- Outlet Port

OS:Node,
  {3fed851d-a546-4d42-b132-298b12fb95f0}, !- Handle
  Node 8,                                 !- Name
  {8dcdac40-1a34-42a4-a504-c45a78948349}, !- Inlet Port
  {1da12646-9c38-42dd-9876-9e36a121b187}; !- Outlet Port

OS:Connection,
  {d210fc08-edfa-4b21-8743-f8ba5d0320cb}, !- Handle
  {895b1150-8690-4620-8e36-3c61c868ce41}, !- Name
  {a84a2c4d-a431-4af9-9b21-564d07a4c428}, !- Source Object
  7,                                      !- Outlet Port
  {f46975f8-5b2c-4011-93a6-e02255d421a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1da12646-9c38-42dd-9876-9e36a121b187}, !- Handle
  {8a26dec7-5c53-40a5-9016-9974db2e7ef0}, !- Name
  {3fed851d-a546-4d42-b132-298b12fb95f0}, !- Source Object
  3,                                      !- Outlet Port
  {a84a2c4d-a431-4af9-9b21-564d07a4c428}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f4361f67-b674-4817-a895-01eaf1e553eb}, !- Handle
  Node 9,                                 !- Name
  {f6cffbbe-1dc9-4fa6-a131-f18c64ed822b}, !- Inlet Port
  {5045a0ae-02c8-4d58-a17f-f05e5d624d00}; !- Outlet Port

OS:Node,
  {ea90421b-ec14-4a7c-835f-1aa1bffda075}, !- Handle
  Node 10,                                !- Name
  {25e1d59c-e768-4d75-86bc-5d44c4fcfb13}, !- Inlet Port
  {e6065c4c-8694-4990-ad17-d450d5eca2b4}; !- Outlet Port

OS:Node,
  {a87cbd6a-d5da-4848-9189-91a1ec55f4fb}, !- Handle
  Node 11,                                !- Name
  {46925e32-5a1d-47d8-9a39-62866e6e084e}, !- Inlet Port
  {950124c4-e8bc-491d-b685-35c27bbdeed9}; !- Outlet Port

OS:Connection,
  {f6cffbbe-1dc9-4fa6-a131-f18c64ed822b}, !- Handle
  {f571da01-e722-4eab-a699-f15b0b22f26f}, !- Name
  {a84a2c4d-a431-4af9-9b21-564d07a4c428}, !- Source Object
  9,                                      !- Outlet Port
  {f4361f67-b674-4817-a895-01eaf1e553eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6065c4c-8694-4990-ad17-d450d5eca2b4}, !- Handle
  {40f4c435-99ee-455e-9882-3f133e7e5a1e}, !- Name
  {ea90421b-ec14-4a7c-835f-1aa1bffda075}, !- Source Object
  3,                                      !- Outlet Port
  {a84a2c4d-a431-4af9-9b21-564d07a4c428}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e864ce14-6d38-4e76-a508-40ae8f9c56c6}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5045a0ae-02c8-4d58-a17f-f05e5d624d00}, !- Inlet Node Name
  {066e6ef3-facc-4b7a-8e4f-f13649baa84c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2fb4c64c-0ebd-42f5-af86-53e2eec2852e}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {25e1d59c-e768-4d75-86bc-5d44c4fcfb13}, !- Outlet Node Name
  {639323a9-558f-486c-b3f8-7b0ef5fc5d38}; !- Inlet Node Name 1

OS:Connection,
  {5045a0ae-02c8-4d58-a17f-f05e5d624d00}, !- Handle
  {87f30bf5-2578-4a40-8008-d5db58307169}, !- Name
  {f4361f67-b674-4817-a895-01eaf1e553eb}, !- Source Object
  3,                                      !- Outlet Port
  {e864ce14-6d38-4e76-a508-40ae8f9c56c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25e1d59c-e768-4d75-86bc-5d44c4fcfb13}, !- Handle
  {e4708c76-599a-43c3-8ea4-0d199d66a5d8}, !- Name
  {2fb4c64c-0ebd-42f5-af86-53e2eec2852e}, !- Source Object
  2,                                      !- Outlet Port
  {ea90421b-ec14-4a7c-835f-1aa1bffda075}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5c372a2a-e568-4e1c-953e-29605744e20b}, !- Handle
  {a84a2c4d-a431-4af9-9b21-564d07a4c428}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:SetpointManager:SingleZone:Reheat,
  {722f326b-394c-4fb2-9417-959a8d3bc52c}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {85166b61-00bc-4161-a5d9-b1c2a2920334}, !- Control Zone Name
  {3fed851d-a546-4d42-b132-298b12fb95f0}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {c0a43879-fd57-4fa5-8f84-9e2cd4e65fef}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC Fan,           !- Name
  {5fd02a86-b061-4e5c-a4ed-a1ce7cfa58c0}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a49b055b-8cd7-414e-8652-6d5724ececf3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c55382eb-1356-47c1-83e6-da24b50dd3c2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a49b055b-8cd7-414e-8652-6d5724ececf3}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c55382eb-1356-47c1-83e6-da24b50dd3c2}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {329d8f15-8abf-4f1b-9b15-803cbdb4ec21}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {6b2dcd0c-f620-4559-951c-a1b58c9e9928}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {fdd6d1e3-fd0b-461c-ae41-777929a4dd9a}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {f800ec31-7b46-4d2d-96cf-f9528fec0e5a}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {39400d1e-efda-4ee5-9f8d-9d224418dd90}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:SingleSpeed,
  {a27e46b2-66f1-4329-9d34-e0c56b876417}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC HP Htg Coil,   !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {329d8f15-8abf-4f1b-9b15-803cbdb4ec21}, !- Total Heating Capacity Function of Temperature Curve Name
  {6b2dcd0c-f620-4559-951c-a1b58c9e9928}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fdd6d1e3-fd0b-461c-ae41-777929a4dd9a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f800ec31-7b46-4d2d-96cf-f9528fec0e5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {39400d1e-efda-4ee5-9f8d-9d224418dd90}, !- Part Load Fraction Correlation Curve Name
  {64cb2115-fe95-4c2e-83c9-76127ae450cc}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {64cb2115-fe95-4c2e-83c9-76127ae450cc}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Coil:Heating:Gas,
  {ed709472-8200-4f7b-bafe-dcf8b916e512}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {c779814d-5b6e-4cce-ae19-968a7f34e6a4}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  21.1,                                   !- Minimum Value of y {BasedOnField A3}
  46.1;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {14040915-b9ec-4eb0-af6f-b650535c42d0}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {49b4b835-b00f-4dda-a808-6ad19abe35ed}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  21.1,                                   !- Minimum Value of y {BasedOnField A3}
  46.1;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {2b48bcba-a689-413c-bdac-5ce149405526}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {4f6c7cc9-327e-4a0c-9f71-0f567b0c5ebd}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {47db5a60-41dc-4763-a072-c59fe6c8f8c9}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC 1spd DX HP Clg Coil 17kBtu/hr 13SEER, !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ba222955-9376-4438-96b8-716a7b70c8eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0cfba16d-c104-4ddc-a217-59ddb8900308}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {53c20792-5bf3-4d19-ae9c-3468b23c618a}, !- Energy Input Ratio Function of Temperature Curve Name
  {2f498bb8-1c22-405e-8489-bfc6bd7b712f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {93576d05-e9f2-4600-846a-1b2e23915e5d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {fe476d5f-0171-43f1-9e6a-b0b5f656dceb}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {22bfc693-0709-4c67-9ae6-10e050e636e9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {805e2de2-9bc2-489b-9c59-533e34e147fc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {805e2de2-9bc2-489b-9c59-533e34e147fc}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eb910041-7f3f-4a2f-aef9-9a10a451a0be}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC OA Sys,        !- Name
  {fe476d5f-0171-43f1-9e6a-b0b5f656dceb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1f088513-f8c4-4f3d-ad94-9fdf5a71704f}, !- Mixed Air Node Name
  {43ee94b3-d0ac-4ebd-82a2-f3bb64218caf}, !- Outdoor Air Stream Node Name
  {8d14e98a-cb7d-4335-b191-bfe4aeaed1d2}, !- Relief Air Stream Node Name
  {e021367d-fbb8-4357-8b50-a28e61b81a4c}; !- Return Air Stream Node Name

OS:Node,
  {2212dbf6-fbf5-43b5-8b59-5e7335545122}, !- Handle
  Node 12,                                !- Name
  ,                                       !- Inlet Port
  {43ee94b3-d0ac-4ebd-82a2-f3bb64218caf}; !- Outlet Port

OS:Connection,
  {43ee94b3-d0ac-4ebd-82a2-f3bb64218caf}, !- Handle
  {56821047-4255-4ade-a16d-9d62fdc736fb}, !- Name
  {2212dbf6-fbf5-43b5-8b59-5e7335545122}, !- Source Object
  3,                                      !- Outlet Port
  {eb910041-7f3f-4a2f-aef9-9a10a451a0be}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {03ab3d38-bcbc-4c4a-be7c-0a00c400147d}, !- Handle
  Node 13,                                !- Name
  {8d14e98a-cb7d-4335-b191-bfe4aeaed1d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d14e98a-cb7d-4335-b191-bfe4aeaed1d2}, !- Handle
  {51d695a7-0991-415b-88e3-e64aff294491}, !- Name
  {eb910041-7f3f-4a2f-aef9-9a10a451a0be}, !- Source Object
  7,                                      !- Outlet Port
  {03ab3d38-bcbc-4c4a-be7c-0a00c400147d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {57791f76-225c-43f4-8c9b-de7b2453ebc1}, !- Handle
  Perimeter_ZN_1 ZN Unitary HP,           !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  {8e2ef894-2f83-4159-817c-45d285d49c8e}, !- Air Inlet Node Name
  {8dcdac40-1a34-42a4-a504-c45a78948349}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {85166b61-00bc-4161-a5d9-b1c2a2920334}, !- Controlling Zone or Thermostat Location
  {c0a43879-fd57-4fa5-8f84-9e2cd4e65fef}, !- Supply Air Fan Name
  {a27e46b2-66f1-4329-9d34-e0c56b876417}, !- Heating Coil Name
  {47db5a60-41dc-4763-a072-c59fe6c8f8c9}, !- Cooling Coil Name
  {ed709472-8200-4f7b-bafe-dcf8b916e512}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {5fd02a86-b061-4e5c-a4ed-a1ce7cfa58c0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {8dcdac40-1a34-42a4-a504-c45a78948349}, !- Handle
  {4300bb0a-12a8-4d8e-af92-d8459781a3c0}, !- Name
  {57791f76-225c-43f4-8c9b-de7b2453ebc1}, !- Source Object
  4,                                      !- Outlet Port
  {3fed851d-a546-4d42-b132-298b12fb95f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afcd7628-1fe3-4b39-93d8-e8f191f321bb}, !- Handle
  Node 14,                                !- Name
  {1f088513-f8c4-4f3d-ad94-9fdf5a71704f}, !- Inlet Port
  {8e2ef894-2f83-4159-817c-45d285d49c8e}; !- Outlet Port

OS:Connection,
  {e021367d-fbb8-4357-8b50-a28e61b81a4c}, !- Handle
  {33574aa7-693f-469b-881d-53c2bfd01873}, !- Name
  {f46975f8-5b2c-4011-93a6-e02255d421a5}, !- Source Object
  3,                                      !- Outlet Port
  {eb910041-7f3f-4a2f-aef9-9a10a451a0be}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1f088513-f8c4-4f3d-ad94-9fdf5a71704f}, !- Handle
  {cda4bd40-8aaf-45c6-896d-75ae47046e21}, !- Name
  {eb910041-7f3f-4a2f-aef9-9a10a451a0be}, !- Source Object
  5,                                      !- Outlet Port
  {afcd7628-1fe3-4b39-93d8-e8f191f321bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e2ef894-2f83-4159-817c-45d285d49c8e}, !- Handle
  {e62f8393-25f9-4a58-b0e7-1b5878d1a99d}, !- Name
  {afcd7628-1fe3-4b39-93d8-e8f191f321bb}, !- Source Object
  3,                                      !- Outlet Port
  {57791f76-225c-43f4-8c9b-de7b2453ebc1}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a5e78393-e3b8-4132-8d20-4e251b0e9b86}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC Diffuser,      !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  {066e6ef3-facc-4b7a-8e4f-f13649baa84c}, !- Inlet Air Node Name
  {46925e32-5a1d-47d8-9a39-62866e6e084e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4bd265c3-dd41-47f8-ab65-681e263f2ea8}, !- Handle
  Node 15,                                !- Name
  {e287b762-4819-4122-936e-cc4276642956}, !- Inlet Port
  {639323a9-558f-486c-b3f8-7b0ef5fc5d38}; !- Outlet Port

OS:Connection,
  {950124c4-e8bc-491d-b685-35c27bbdeed9}, !- Handle
  {217a67b2-1990-4c41-ab90-ab735d1e4b14}, !- Name
  {a87cbd6a-d5da-4848-9189-91a1ec55f4fb}, !- Source Object
  3,                                      !- Outlet Port
  {a76014a2-bdf1-4006-8568-3b8bccb80ef2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e287b762-4819-4122-936e-cc4276642956}, !- Handle
  {766b1efc-efcd-4d95-9965-439f4ebcb9d6}, !- Name
  {85166b61-00bc-4161-a5d9-b1c2a2920334}, !- Source Object
  12,                                     !- Outlet Port
  {4bd265c3-dd41-47f8-ab65-681e263f2ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {639323a9-558f-486c-b3f8-7b0ef5fc5d38}, !- Handle
  {f49767a1-113d-4547-a2b0-3a78be1b3878}, !- Name
  {4bd265c3-dd41-47f8-ab65-681e263f2ea8}, !- Source Object
  3,                                      !- Outlet Port
  {2fb4c64c-0ebd-42f5-af86-53e2eec2852e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {066e6ef3-facc-4b7a-8e4f-f13649baa84c}, !- Handle
  {c7c4f29f-969a-4a96-9cf0-4907a1b8e302}, !- Name
  {e864ce14-6d38-4e76-a508-40ae8f9c56c6}, !- Source Object
  3,                                      !- Outlet Port
  {a5e78393-e3b8-4132-8d20-4e251b0e9b86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46925e32-5a1d-47d8-9a39-62866e6e084e}, !- Handle
  {6420cdf7-055e-4090-b47c-1b602f8486bf}, !- Name
  {a5e78393-e3b8-4132-8d20-4e251b0e9b86}, !- Source Object
  4,                                      !- Outlet Port
  {a87cbd6a-d5da-4848-9189-91a1ec55f4fb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a33c2eab-cbf4-43cd-a428-43f845fd4a79}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {0b29765a-ba06-43ba-85ce-652143af1622}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0fe22aa7-182e-48a3-8feb-d3f3da11be8c}, !- Supply Side Inlet Node Name
  {a1f8538f-3462-4f17-9a36-cb70d2882600}, !- Demand Side Outlet Node Name
  {ff45456f-b661-444b-9716-b2050e997298}, !- Demand Side Inlet Node Names
  {35601de2-8a54-4559-8d16-168e0ea5d902}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {0b29765a-ba06-43ba-85ce-652143af1622}, !- Handle
  Availability Manager Assignment List 2, !- Name
  {1a7d3b2c-14a2-4f0f-9d9d-4e711dd46e6e}, !- Availability Manager Name 1
  {2c1a0677-9b50-48aa-8b38-d6c757515f3c}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {1a7d3b2c-14a2-4f0f-9d9d-4e711dd46e6e}, !- Handle
  Availability Manager Scheduled 2,       !- Name
  {5fd02a86-b061-4e5c-a4ed-a1ce7cfa58c0}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {2c1a0677-9b50-48aa-8b38-d6c757515f3c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {d5ad562a-f331-438b-9778-138400be2f4d}, !- Handle
  Node 16,                                !- Name
  {0fe22aa7-182e-48a3-8feb-d3f3da11be8c}, !- Inlet Port
  {9f7d39ae-7880-4f8f-91e4-f6866bcd94ff}; !- Outlet Port

OS:Node,
  {e3e02782-f5d0-4788-94a7-5357ad41de32}, !- Handle
  Node 17,                                !- Name
  {878babc2-b911-4913-b4c4-deb3f80b7127}, !- Inlet Port
  {35601de2-8a54-4559-8d16-168e0ea5d902}; !- Outlet Port

OS:Connection,
  {0fe22aa7-182e-48a3-8feb-d3f3da11be8c}, !- Handle
  {b467898b-dbcf-43c2-888b-39c42415a5d5}, !- Name
  {a33c2eab-cbf4-43cd-a428-43f845fd4a79}, !- Source Object
  7,                                      !- Outlet Port
  {d5ad562a-f331-438b-9778-138400be2f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35601de2-8a54-4559-8d16-168e0ea5d902}, !- Handle
  {f8ebf56a-730a-48a9-ad27-3a5359363492}, !- Name
  {e3e02782-f5d0-4788-94a7-5357ad41de32}, !- Source Object
  3,                                      !- Outlet Port
  {a33c2eab-cbf4-43cd-a428-43f845fd4a79}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {ed3e68de-59b8-4b5c-97d7-32f28f3bf3cd}, !- Handle
  Node 18,                                !- Name
  {ff45456f-b661-444b-9716-b2050e997298}, !- Inlet Port
  {e67131d4-aaf0-4d7f-bda7-5f7455c6dc0b}; !- Outlet Port

OS:Node,
  {3180b043-4b4f-4d31-a528-8b108264421c}, !- Handle
  Node 19,                                !- Name
  {0fa68f80-29b3-4ece-9fcc-ce8b6ce53808}, !- Inlet Port
  {a1f8538f-3462-4f17-9a36-cb70d2882600}; !- Outlet Port

OS:Node,
  {a9297ed6-325e-4c82-8b01-130a1fcc422c}, !- Handle
  Node 20,                                !- Name
  {babc5573-d2bf-41d6-a9d6-bb635f32c86d}, !- Inlet Port
  {b1af557c-c20f-450e-a039-e47bd62091a0}; !- Outlet Port

OS:Connection,
  {ff45456f-b661-444b-9716-b2050e997298}, !- Handle
  {ddfda679-9d0a-456a-85f7-0d466d0af04d}, !- Name
  {a33c2eab-cbf4-43cd-a428-43f845fd4a79}, !- Source Object
  9,                                      !- Outlet Port
  {ed3e68de-59b8-4b5c-97d7-32f28f3bf3cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1f8538f-3462-4f17-9a36-cb70d2882600}, !- Handle
  {3fbc077d-ade9-4a65-b78b-95836fb7118f}, !- Name
  {3180b043-4b4f-4d31-a528-8b108264421c}, !- Source Object
  3,                                      !- Outlet Port
  {a33c2eab-cbf4-43cd-a428-43f845fd4a79}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {003cb4b5-7c51-447d-9ac9-5a0e270a408a}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {e67131d4-aaf0-4d7f-bda7-5f7455c6dc0b}, !- Inlet Node Name
  {d68d67df-f45b-491a-bf69-2d681d7e9b9a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1883e4ab-4487-4881-bb4b-edb56bcabaa3}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {0fa68f80-29b3-4ece-9fcc-ce8b6ce53808}, !- Outlet Node Name
  {16d94b7b-1897-4ca7-aacb-b5dae0e3b0f6}; !- Inlet Node Name 1

OS:Connection,
  {e67131d4-aaf0-4d7f-bda7-5f7455c6dc0b}, !- Handle
  {95ddf6a3-cdcc-42e9-9991-c8ba1f8c8acd}, !- Name
  {ed3e68de-59b8-4b5c-97d7-32f28f3bf3cd}, !- Source Object
  3,                                      !- Outlet Port
  {003cb4b5-7c51-447d-9ac9-5a0e270a408a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fa68f80-29b3-4ece-9fcc-ce8b6ce53808}, !- Handle
  {d2bc4aa6-f751-4c15-b1ae-0eac7f46e720}, !- Name
  {1883e4ab-4487-4881-bb4b-edb56bcabaa3}, !- Source Object
  2,                                      !- Outlet Port
  {3180b043-4b4f-4d31-a528-8b108264421c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e1746d92-0694-407c-9573-3b855d88a218}, !- Handle
  {a33c2eab-cbf4-43cd-a428-43f845fd4a79}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:SetpointManager:SingleZone:Reheat,
  {f36cbd7f-b458-4c94-bb84-6753c8808576}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {68ee80d6-b510-4b40-baba-4bfdb93b18cf}, !- Control Zone Name
  {e3e02782-f5d0-4788-94a7-5357ad41de32}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {3f34d3fe-d6b9-49e5-937b-b62f9f50c537}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC Fan,           !- Name
  {5fd02a86-b061-4e5c-a4ed-a1ce7cfa58c0}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e9551e4b-5465-4edb-ae8e-ec58aaaa212d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6ad91f80-9bbf-47d5-8902-2b2e2bdb1440}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e9551e4b-5465-4edb-ae8e-ec58aaaa212d}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6ad91f80-9bbf-47d5-8902-2b2e2bdb1440}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {f4ab4e55-01d6-4bff-86bb-b533294738a2}, !- Handle
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {36a013a1-3fec-4896-a02c-7efd5434b2f8}, !- Handle
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {6013efff-7b63-4b9e-8373-46924cb380df}, !- Handle
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {71cf4f14-878a-465e-a2fd-22601a5623a4}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {c3c4cb7a-e681-49a2-b9bc-4c3d0fce41f4}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:SingleSpeed,
  {1161a617-b82f-4257-bbdf-c4de16c11186}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC HP Htg Coil,   !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4ab4e55-01d6-4bff-86bb-b533294738a2}, !- Total Heating Capacity Function of Temperature Curve Name
  {36a013a1-3fec-4896-a02c-7efd5434b2f8}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6013efff-7b63-4b9e-8373-46924cb380df}, !- Energy Input Ratio Function of Temperature Curve Name
  {71cf4f14-878a-465e-a2fd-22601a5623a4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c3c4cb7a-e681-49a2-b9bc-4c3d0fce41f4}, !- Part Load Fraction Correlation Curve Name
  {b268ecdb-8d82-422e-9d58-78c3678ab2fb}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {b268ecdb-8d82-422e-9d58-78c3678ab2fb}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Coil:Heating:Gas,
  {1de14062-276f-4c1b-a4e0-0d974d601ed1}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {15fc2dfe-5004-44f4-ac6b-f53209d314f8}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  21.1,                                   !- Minimum Value of y {BasedOnField A3}
  46.1;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {df906a39-b42d-43be-ac5a-ba8b91bb239a}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {c158d612-4517-4f22-b6ad-8ddb58b2c865}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  21.1,                                   !- Minimum Value of y {BasedOnField A3}
  46.1;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {f38568dc-7e06-4677-8db7-d2ef3bf9beb7}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {8d4332e9-8f8f-4142-83fb-9c4d0c55da4b}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {34d68e9b-e857-4ba1-89b5-f335a9a9009e}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC 1spd DX HP Clg Coil 14kBtu/hr 13SEER, !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f0a22860-2a97-43a0-8a37-5643ccfa7f34}, !- Total Cooling Capacity Function of Temperature Curve Name
  {417600d9-c475-4480-a9aa-234a1d8e08aa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {70b41a53-06fb-4829-9c46-d445455feb75}, !- Energy Input Ratio Function of Temperature Curve Name
  {bbfe3855-f91c-4fef-aee6-dcb402c1b395}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {288b811b-bebf-4573-be03-b1785bfb5417}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {3ea27724-e2a5-4ea5-95ad-fd29c3c454a0}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {22bfc693-0709-4c67-9ae6-10e050e636e9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fca827f6-ac8c-4e34-abc7-cc9e4c215235}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fca827f6-ac8c-4e34-abc7-cc9e4c215235}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {78080209-c40e-4947-b177-e5abce60f395}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC OA Sys,        !- Name
  {3ea27724-e2a5-4ea5-95ad-fd29c3c454a0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8761e8af-2b72-4394-99b2-ccd1033f808f}, !- Mixed Air Node Name
  {5267f12e-1705-4aea-a9be-df9e381fb601}, !- Outdoor Air Stream Node Name
  {61793eca-f168-48f9-b8c5-9cce3aff5c5d}, !- Relief Air Stream Node Name
  {9f7d39ae-7880-4f8f-91e4-f6866bcd94ff}; !- Return Air Stream Node Name

OS:Node,
  {2b333fca-2e90-400b-ae61-436c7d3fd8b1}, !- Handle
  Node 21,                                !- Name
  ,                                       !- Inlet Port
  {5267f12e-1705-4aea-a9be-df9e381fb601}; !- Outlet Port

OS:Connection,
  {5267f12e-1705-4aea-a9be-df9e381fb601}, !- Handle
  {a8dad00a-48dd-4925-a074-7dcfbf7b7065}, !- Name
  {2b333fca-2e90-400b-ae61-436c7d3fd8b1}, !- Source Object
  3,                                      !- Outlet Port
  {78080209-c40e-4947-b177-e5abce60f395}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b5e10235-0a34-4835-876d-691f9b8d72e4}, !- Handle
  Node 22,                                !- Name
  {61793eca-f168-48f9-b8c5-9cce3aff5c5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61793eca-f168-48f9-b8c5-9cce3aff5c5d}, !- Handle
  {70a23687-4fca-4cf1-9efb-2c0b18bfc53f}, !- Name
  {78080209-c40e-4947-b177-e5abce60f395}, !- Source Object
  7,                                      !- Outlet Port
  {b5e10235-0a34-4835-876d-691f9b8d72e4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {7f758882-81e7-49bf-947c-3785de7a6789}, !- Handle
  Perimeter_ZN_2 ZN Unitary HP,           !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  {bc88ff7a-a9b1-4f46-91a1-1ca27b2c9214}, !- Air Inlet Node Name
  {878babc2-b911-4913-b4c4-deb3f80b7127}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {68ee80d6-b510-4b40-baba-4bfdb93b18cf}, !- Controlling Zone or Thermostat Location
  {3f34d3fe-d6b9-49e5-937b-b62f9f50c537}, !- Supply Air Fan Name
  {1161a617-b82f-4257-bbdf-c4de16c11186}, !- Heating Coil Name
  {34d68e9b-e857-4ba1-89b5-f335a9a9009e}, !- Cooling Coil Name
  {1de14062-276f-4c1b-a4e0-0d974d601ed1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {5fd02a86-b061-4e5c-a4ed-a1ce7cfa58c0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {878babc2-b911-4913-b4c4-deb3f80b7127}, !- Handle
  {3c2b51fd-fa12-438e-b83d-146fd25639ae}, !- Name
  {7f758882-81e7-49bf-947c-3785de7a6789}, !- Source Object
  4,                                      !- Outlet Port
  {e3e02782-f5d0-4788-94a7-5357ad41de32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9138016-95ce-426f-b2de-5709d5610e9d}, !- Handle
  Node 23,                                !- Name
  {8761e8af-2b72-4394-99b2-ccd1033f808f}, !- Inlet Port
  {bc88ff7a-a9b1-4f46-91a1-1ca27b2c9214}; !- Outlet Port

OS:Connection,
  {9f7d39ae-7880-4f8f-91e4-f6866bcd94ff}, !- Handle
  {db61adc3-97bd-4b3f-a4ae-5ecf37fbc8bc}, !- Name
  {d5ad562a-f331-438b-9778-138400be2f4d}, !- Source Object
  3,                                      !- Outlet Port
  {78080209-c40e-4947-b177-e5abce60f395}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8761e8af-2b72-4394-99b2-ccd1033f808f}, !- Handle
  {c9b6aabb-9316-4b9d-b17b-9a2290a918b6}, !- Name
  {78080209-c40e-4947-b177-e5abce60f395}, !- Source Object
  5,                                      !- Outlet Port
  {c9138016-95ce-426f-b2de-5709d5610e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc88ff7a-a9b1-4f46-91a1-1ca27b2c9214}, !- Handle
  {414ebb1d-fc1a-4ff3-b02e-b70dca5a490f}, !- Name
  {c9138016-95ce-426f-b2de-5709d5610e9d}, !- Source Object
  3,                                      !- Outlet Port
  {7f758882-81e7-49bf-947c-3785de7a6789}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {aa07ccc8-6ae8-4451-bf12-2e6dbace1c8d}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC Diffuser,      !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  {d68d67df-f45b-491a-bf69-2d681d7e9b9a}, !- Inlet Air Node Name
  {babc5573-d2bf-41d6-a9d6-bb635f32c86d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8b2117ab-ee08-476a-8976-ef82c535c7d9}, !- Handle
  Node 24,                                !- Name
  {03464e56-f9df-4893-9a72-ae0dec9f17dd}, !- Inlet Port
  {16d94b7b-1897-4ca7-aacb-b5dae0e3b0f6}; !- Outlet Port

OS:Connection,
  {b1af557c-c20f-450e-a039-e47bd62091a0}, !- Handle
  {d234af81-644c-4898-8d3e-e11bceb95eb2}, !- Name
  {a9297ed6-325e-4c82-8b01-130a1fcc422c}, !- Source Object
  3,                                      !- Outlet Port
  {53e0b7d5-7a88-43bc-9a01-a2e0a1326456}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03464e56-f9df-4893-9a72-ae0dec9f17dd}, !- Handle
  {f93755be-4ac0-488d-8da8-f0ed1a0a1ccd}, !- Name
  {68ee80d6-b510-4b40-baba-4bfdb93b18cf}, !- Source Object
  12,                                     !- Outlet Port
  {8b2117ab-ee08-476a-8976-ef82c535c7d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16d94b7b-1897-4ca7-aacb-b5dae0e3b0f6}, !- Handle
  {498fb465-963a-40e6-985a-8638bf6dbd1d}, !- Name
  {8b2117ab-ee08-476a-8976-ef82c535c7d9}, !- Source Object
  3,                                      !- Outlet Port
  {1883e4ab-4487-4881-bb4b-edb56bcabaa3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d68d67df-f45b-491a-bf69-2d681d7e9b9a}, !- Handle
  {f132d6e3-9061-472e-b93a-8eae06bf7298}, !- Name
  {003cb4b5-7c51-447d-9ac9-5a0e270a408a}, !- Source Object
  3,                                      !- Outlet Port
  {aa07ccc8-6ae8-4451-bf12-2e6dbace1c8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {babc5573-d2bf-41d6-a9d6-bb635f32c86d}, !- Handle
  {f8acb197-01c8-4a3c-8615-15d38638928e}, !- Name
  {aa07ccc8-6ae8-4451-bf12-2e6dbace1c8d}, !- Source Object
  4,                                      !- Outlet Port
  {a9297ed6-325e-4c82-8b01-130a1fcc422c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4a1c360a-eb62-4f96-85c9-2f8b18d577b8}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {e189b283-950e-421b-8a76-bff32e0c9edc}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {57f5f264-0a8a-4a42-9113-9eecd16a3217}, !- Supply Side Inlet Node Name
  {ca318233-9640-4af8-bcd5-be376dbfe51e}, !- Demand Side Outlet Node Name
  {e83d29aa-dbc7-4a72-a75e-472080b1d0cd}, !- Demand Side Inlet Node Names
  {2c4c9218-1855-497d-aa21-7bbb5369fda8}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {e189b283-950e-421b-8a76-bff32e0c9edc}, !- Handle
  Availability Manager Assignment List 3, !- Name
  {6bc7844c-c6c1-42bb-a7f3-62a5bd654565}, !- Availability Manager Name 1
  {3c51d364-a7c8-4b34-af7f-835cb49e76b3}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {6bc7844c-c6c1-42bb-a7f3-62a5bd654565}, !- Handle
  Availability Manager Scheduled 3,       !- Name
  {5fd02a86-b061-4e5c-a4ed-a1ce7cfa58c0}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {3c51d364-a7c8-4b34-af7f-835cb49e76b3}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {e37a8b5e-3ca3-4e27-b6eb-8de764f506b6}, !- Handle
  Node 25,                                !- Name
  {57f5f264-0a8a-4a42-9113-9eecd16a3217}, !- Inlet Port
  {d457dd00-8306-4b47-b0d3-84d707acc459}; !- Outlet Port

OS:Node,
  {bd324339-6134-4e71-94ec-1ca77adfabfe}, !- Handle
  Node 26,                                !- Name
  {6445ed5c-075b-42a5-9a60-788fc8715ed7}, !- Inlet Port
  {2c4c9218-1855-497d-aa21-7bbb5369fda8}; !- Outlet Port

OS:Connection,
  {57f5f264-0a8a-4a42-9113-9eecd16a3217}, !- Handle
  {8e8a34d6-8fac-4509-806e-be72f9f9d0bd}, !- Name
  {4a1c360a-eb62-4f96-85c9-2f8b18d577b8}, !- Source Object
  7,                                      !- Outlet Port
  {e37a8b5e-3ca3-4e27-b6eb-8de764f506b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c4c9218-1855-497d-aa21-7bbb5369fda8}, !- Handle
  {02f4def6-5073-4894-a44f-3725199af15a}, !- Name
  {bd324339-6134-4e71-94ec-1ca77adfabfe}, !- Source Object
  3,                                      !- Outlet Port
  {4a1c360a-eb62-4f96-85c9-2f8b18d577b8}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {aff07a9a-3fdb-415b-84cc-fbbf481a666e}, !- Handle
  Node 27,                                !- Name
  {e83d29aa-dbc7-4a72-a75e-472080b1d0cd}, !- Inlet Port
  {be6a164b-b096-4983-9f66-73d2e656e75c}; !- Outlet Port

OS:Node,
  {f712cb9c-dc9a-454b-bf1e-48fdbaa5c192}, !- Handle
  Node 28,                                !- Name
  {2a3c33d8-ec38-4ff5-b3aa-11f5b98000c5}, !- Inlet Port
  {ca318233-9640-4af8-bcd5-be376dbfe51e}; !- Outlet Port

OS:Node,
  {d1e87dd1-f7f4-4ec9-9156-4c0d91351506}, !- Handle
  Node 29,                                !- Name
  {a60d702a-d738-48bb-b0ba-049c2c4711a7}, !- Inlet Port
  {51aa5d6c-5fee-46fc-8f45-7970c034dbfb}; !- Outlet Port

OS:Connection,
  {e83d29aa-dbc7-4a72-a75e-472080b1d0cd}, !- Handle
  {420110fa-cf20-49bd-8d45-3f9568d66d13}, !- Name
  {4a1c360a-eb62-4f96-85c9-2f8b18d577b8}, !- Source Object
  9,                                      !- Outlet Port
  {aff07a9a-3fdb-415b-84cc-fbbf481a666e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca318233-9640-4af8-bcd5-be376dbfe51e}, !- Handle
  {adca75fa-3442-4cd4-ae65-ac6c0cc0bb04}, !- Name
  {f712cb9c-dc9a-454b-bf1e-48fdbaa5c192}, !- Source Object
  3,                                      !- Outlet Port
  {4a1c360a-eb62-4f96-85c9-2f8b18d577b8}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {12fa71a0-54aa-4c55-9020-760001d551d6}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {be6a164b-b096-4983-9f66-73d2e656e75c}, !- Inlet Node Name
  {a75cf4b4-d79e-464f-9981-0f71159c2b01}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {76e10f31-8714-4823-b5ec-ac53612f2c97}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {2a3c33d8-ec38-4ff5-b3aa-11f5b98000c5}, !- Outlet Node Name
  {ef54f6b4-101d-451d-b22e-bb22cb32bf0f}; !- Inlet Node Name 1

OS:Connection,
  {be6a164b-b096-4983-9f66-73d2e656e75c}, !- Handle
  {65dd319e-a893-4a50-90e0-c44cab34d06b}, !- Name
  {aff07a9a-3fdb-415b-84cc-fbbf481a666e}, !- Source Object
  3,                                      !- Outlet Port
  {12fa71a0-54aa-4c55-9020-760001d551d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a3c33d8-ec38-4ff5-b3aa-11f5b98000c5}, !- Handle
  {e8f20d53-c719-48e0-b213-bacbd73f7df6}, !- Name
  {76e10f31-8714-4823-b5ec-ac53612f2c97}, !- Source Object
  2,                                      !- Outlet Port
  {f712cb9c-dc9a-454b-bf1e-48fdbaa5c192}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {110ac57c-aed4-4831-994a-3f925dca3ce3}, !- Handle
  {4a1c360a-eb62-4f96-85c9-2f8b18d577b8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:SetpointManager:SingleZone:Reheat,
  {9e7693e0-51ac-4233-9ee0-aacd1da8efca}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {147b691d-8c18-45ed-8a96-0bada1dff4f5}, !- Control Zone Name
  {bd324339-6134-4e71-94ec-1ca77adfabfe}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {16d7a5e8-9455-4def-bc6a-b5068270fa6e}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC Fan,           !- Name
  {5fd02a86-b061-4e5c-a4ed-a1ce7cfa58c0}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {20d5b2ec-cbd7-4abf-984f-e61af6401a41}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e2952a29-994a-45cc-a948-1b2b7200e44d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {20d5b2ec-cbd7-4abf-984f-e61af6401a41}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e2952a29-994a-45cc-a948-1b2b7200e44d}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {68dee736-d4c8-400c-97a7-85adb96441da}, !- Handle
  Curve Cubic 7,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {770b96da-0921-4e56-b49b-0e778d3e64fc}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {e333524e-fb51-4f03-89f2-5d3c6274c268}, !- Handle
  Curve Cubic 9,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {e5618d50-1f48-4997-9f8d-3874df9f98ee}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {01a29800-108d-4cee-9c5c-94c9ffea78fb}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:SingleSpeed,
  {71ce7fd3-d9a8-4f7d-a97a-4f22c739fa90}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC HP Htg Coil,   !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68dee736-d4c8-400c-97a7-85adb96441da}, !- Total Heating Capacity Function of Temperature Curve Name
  {770b96da-0921-4e56-b49b-0e778d3e64fc}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {e333524e-fb51-4f03-89f2-5d3c6274c268}, !- Energy Input Ratio Function of Temperature Curve Name
  {e5618d50-1f48-4997-9f8d-3874df9f98ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {01a29800-108d-4cee-9c5c-94c9ffea78fb}, !- Part Load Fraction Correlation Curve Name
  {2bf28b4e-f47b-4c4c-8be7-4794ce9a33cc}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {2bf28b4e-f47b-4c4c-8be7-4794ce9a33cc}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Coil:Heating:Gas,
  {a61285ee-23e2-4a4f-93a6-5156878d9bbe}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {5b8d8128-d396-44c6-952c-e0a1c89f2ee6}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  21.1,                                   !- Minimum Value of y {BasedOnField A3}
  46.1;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {91a812ef-a8d8-4c12-a796-9153e2da6822}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {3465efd4-d60f-4143-86a1-86afb0d9961e}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  21.1,                                   !- Minimum Value of y {BasedOnField A3}
  46.1;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {65c59189-b0b7-4fd1-a408-dd17c0b86086}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {82ccc7b2-a9a9-4f54-993f-b161e9ac5cdc}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {5f6aaa82-42bf-4396-a903-35bd8c2f4f5e}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC 1spd DX HP Clg Coil 17kBtu/hr 13SEER, !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fff41f67-bf84-4d48-86d4-3c83f3033fe8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3edf4155-ca20-4d12-86f1-3cc371945edc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bd22ccc8-a19f-455d-a406-33ccdbcaee45}, !- Energy Input Ratio Function of Temperature Curve Name
  {5ccac76e-2d31-4318-a421-cc898ac4b3d7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b8c8b817-c027-4fe5-beec-da4835e14ddb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {2277909c-a3cd-454a-b595-9fc3d755d8ac}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {22bfc693-0709-4c67-9ae6-10e050e636e9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {10576d3a-3970-49f1-a2a3-8bcdebbf2ea8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {10576d3a-3970-49f1-a2a3-8bcdebbf2ea8}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bfd9afb0-07c1-4a04-9032-4ea0322e07ce}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC OA Sys,        !- Name
  {2277909c-a3cd-454a-b595-9fc3d755d8ac}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3197b85a-1e59-4573-b618-1985233fa5a3}, !- Mixed Air Node Name
  {57f68837-caf1-4c3f-b495-a14b44ebe0dc}, !- Outdoor Air Stream Node Name
  {16347c79-b06c-48bd-a279-5ceccba0d15a}, !- Relief Air Stream Node Name
  {d457dd00-8306-4b47-b0d3-84d707acc459}; !- Return Air Stream Node Name

OS:Node,
  {39341b6c-f89c-4350-84d6-40df249021f4}, !- Handle
  Node 30,                                !- Name
  ,                                       !- Inlet Port
  {57f68837-caf1-4c3f-b495-a14b44ebe0dc}; !- Outlet Port

OS:Connection,
  {57f68837-caf1-4c3f-b495-a14b44ebe0dc}, !- Handle
  {66e7cba8-38ef-409c-80dd-651678cdd809}, !- Name
  {39341b6c-f89c-4350-84d6-40df249021f4}, !- Source Object
  3,                                      !- Outlet Port
  {bfd9afb0-07c1-4a04-9032-4ea0322e07ce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5ad43a99-f25c-4e0b-be42-14644f2dc210}, !- Handle
  Node 31,                                !- Name
  {16347c79-b06c-48bd-a279-5ceccba0d15a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16347c79-b06c-48bd-a279-5ceccba0d15a}, !- Handle
  {704b0c3b-d369-4cf2-a826-1c357318fa54}, !- Name
  {bfd9afb0-07c1-4a04-9032-4ea0322e07ce}, !- Source Object
  7,                                      !- Outlet Port
  {5ad43a99-f25c-4e0b-be42-14644f2dc210}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {84c89a0a-0286-47fa-88d1-5479bef6b288}, !- Handle
  Perimeter_ZN_3 ZN Unitary HP,           !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  {235b12f6-3163-4358-8f53-b8db6f32be1a}, !- Air Inlet Node Name
  {6445ed5c-075b-42a5-9a60-788fc8715ed7}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {147b691d-8c18-45ed-8a96-0bada1dff4f5}, !- Controlling Zone or Thermostat Location
  {16d7a5e8-9455-4def-bc6a-b5068270fa6e}, !- Supply Air Fan Name
  {71ce7fd3-d9a8-4f7d-a97a-4f22c739fa90}, !- Heating Coil Name
  {5f6aaa82-42bf-4396-a903-35bd8c2f4f5e}, !- Cooling Coil Name
  {a61285ee-23e2-4a4f-93a6-5156878d9bbe}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {5fd02a86-b061-4e5c-a4ed-a1ce7cfa58c0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {6445ed5c-075b-42a5-9a60-788fc8715ed7}, !- Handle
  {d349333e-ebea-4bc9-8b94-e26776504b95}, !- Name
  {84c89a0a-0286-47fa-88d1-5479bef6b288}, !- Source Object
  4,                                      !- Outlet Port
  {bd324339-6134-4e71-94ec-1ca77adfabfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b70b437-1dda-4ee4-8c22-b315f2a22059}, !- Handle
  Node 32,                                !- Name
  {3197b85a-1e59-4573-b618-1985233fa5a3}, !- Inlet Port
  {235b12f6-3163-4358-8f53-b8db6f32be1a}; !- Outlet Port

OS:Connection,
  {d457dd00-8306-4b47-b0d3-84d707acc459}, !- Handle
  {ca4fb9aa-97f2-41c0-8b5e-56fbbf5f3add}, !- Name
  {e37a8b5e-3ca3-4e27-b6eb-8de764f506b6}, !- Source Object
  3,                                      !- Outlet Port
  {bfd9afb0-07c1-4a04-9032-4ea0322e07ce}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3197b85a-1e59-4573-b618-1985233fa5a3}, !- Handle
  {50f52773-a66c-4383-940f-3b6a9d4a765d}, !- Name
  {bfd9afb0-07c1-4a04-9032-4ea0322e07ce}, !- Source Object
  5,                                      !- Outlet Port
  {7b70b437-1dda-4ee4-8c22-b315f2a22059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {235b12f6-3163-4358-8f53-b8db6f32be1a}, !- Handle
  {935f03e0-43e8-42ea-b65f-f4a8fe496031}, !- Name
  {7b70b437-1dda-4ee4-8c22-b315f2a22059}, !- Source Object
  3,                                      !- Outlet Port
  {84c89a0a-0286-47fa-88d1-5479bef6b288}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {dbb80761-4484-4500-8f53-fd8688b8fed5}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC Diffuser,      !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  {a75cf4b4-d79e-464f-9981-0f71159c2b01}, !- Inlet Air Node Name
  {a60d702a-d738-48bb-b0ba-049c2c4711a7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a6606efc-7f17-4ef3-b688-749e468f2c75}, !- Handle
  Node 33,                                !- Name
  {6712f9d6-d85d-46cf-8493-f90b86b13a88}, !- Inlet Port
  {ef54f6b4-101d-451d-b22e-bb22cb32bf0f}; !- Outlet Port

OS:Connection,
  {51aa5d6c-5fee-46fc-8f45-7970c034dbfb}, !- Handle
  {be0d1aa6-f159-42a4-bfa8-bac26f1e2125}, !- Name
  {d1e87dd1-f7f4-4ec9-9156-4c0d91351506}, !- Source Object
  3,                                      !- Outlet Port
  {b6056e03-e49f-4719-80a2-c795da18245f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6712f9d6-d85d-46cf-8493-f90b86b13a88}, !- Handle
  {a722c0fe-41e5-4167-a16e-d0fcce41583e}, !- Name
  {147b691d-8c18-45ed-8a96-0bada1dff4f5}, !- Source Object
  12,                                     !- Outlet Port
  {a6606efc-7f17-4ef3-b688-749e468f2c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef54f6b4-101d-451d-b22e-bb22cb32bf0f}, !- Handle
  {63443d54-a27f-487c-a522-cb1ae04a0036}, !- Name
  {a6606efc-7f17-4ef3-b688-749e468f2c75}, !- Source Object
  3,                                      !- Outlet Port
  {76e10f31-8714-4823-b5ec-ac53612f2c97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a75cf4b4-d79e-464f-9981-0f71159c2b01}, !- Handle
  {0204029f-cc23-417b-93e6-7e9fb4e549df}, !- Name
  {12fa71a0-54aa-4c55-9020-760001d551d6}, !- Source Object
  3,                                      !- Outlet Port
  {dbb80761-4484-4500-8f53-fd8688b8fed5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a60d702a-d738-48bb-b0ba-049c2c4711a7}, !- Handle
  {718f772d-1c53-4610-aa98-eff8ceceb007}, !- Name
  {dbb80761-4484-4500-8f53-fd8688b8fed5}, !- Source Object
  4,                                      !- Outlet Port
  {d1e87dd1-f7f4-4ec9-9156-4c0d91351506}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0d9c5d9c-e6db-4ca4-9a65-23722f407300}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {17a835f4-28b9-42d0-968b-fa02f56a85ce}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0c36bd11-3857-4be9-919b-f4dca8fb2a8f}, !- Supply Side Inlet Node Name
  {34c2f6b6-9723-4290-989a-dc05506bbd4b}, !- Demand Side Outlet Node Name
  {2c152c68-0945-4f1c-9c24-756e3d63ac1c}, !- Demand Side Inlet Node Names
  {76465702-4695-4442-a6fa-140cdd00fe81}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {17a835f4-28b9-42d0-968b-fa02f56a85ce}, !- Handle
  Availability Manager Assignment List 4, !- Name
  {d84fe89d-3958-4746-9c8d-558bf0f8ca0c}, !- Availability Manager Name 1
  {5d97f1b0-7032-4f7a-bf45-caa3feaf690c}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {d84fe89d-3958-4746-9c8d-558bf0f8ca0c}, !- Handle
  Availability Manager Scheduled 4,       !- Name
  {5fd02a86-b061-4e5c-a4ed-a1ce7cfa58c0}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {5d97f1b0-7032-4f7a-bf45-caa3feaf690c}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {33543e80-2182-4c8e-a9fe-e0c632de866b}, !- Handle
  Node 34,                                !- Name
  {0c36bd11-3857-4be9-919b-f4dca8fb2a8f}, !- Inlet Port
  {858cf9cf-a68e-40c0-8d55-a69cdd419193}; !- Outlet Port

OS:Node,
  {89137f81-c1c3-422d-80ef-81d19f9fc51a}, !- Handle
  Node 35,                                !- Name
  {97cf48be-2c71-4ec9-a149-99b5b13192f6}, !- Inlet Port
  {76465702-4695-4442-a6fa-140cdd00fe81}; !- Outlet Port

OS:Connection,
  {0c36bd11-3857-4be9-919b-f4dca8fb2a8f}, !- Handle
  {82684d80-daac-41c0-8ec2-00cd65cc7655}, !- Name
  {0d9c5d9c-e6db-4ca4-9a65-23722f407300}, !- Source Object
  7,                                      !- Outlet Port
  {33543e80-2182-4c8e-a9fe-e0c632de866b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76465702-4695-4442-a6fa-140cdd00fe81}, !- Handle
  {f7de1b45-dcc0-497d-834f-049f96da59d6}, !- Name
  {89137f81-c1c3-422d-80ef-81d19f9fc51a}, !- Source Object
  3,                                      !- Outlet Port
  {0d9c5d9c-e6db-4ca4-9a65-23722f407300}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {95c2851c-a9a1-4e34-8ff9-66476c9af8ff}, !- Handle
  Node 36,                                !- Name
  {2c152c68-0945-4f1c-9c24-756e3d63ac1c}, !- Inlet Port
  {dc2701ce-fb84-4ad6-8d4e-ac8960f37837}; !- Outlet Port

OS:Node,
  {0accb70f-30ef-4d86-903c-dd492e546811}, !- Handle
  Node 37,                                !- Name
  {71d44661-dd94-47f4-bffa-2ed7f75310ad}, !- Inlet Port
  {34c2f6b6-9723-4290-989a-dc05506bbd4b}; !- Outlet Port

OS:Node,
  {0c54aaaa-f664-49bb-87ea-0c552d458c7e}, !- Handle
  Node 38,                                !- Name
  {18486a05-62b8-46f5-a52a-7c942f41b8a3}, !- Inlet Port
  {1c2e5925-ff3a-419f-a65e-232f968a14ee}; !- Outlet Port

OS:Connection,
  {2c152c68-0945-4f1c-9c24-756e3d63ac1c}, !- Handle
  {acbcb9a4-15c2-4123-a714-bac685783c9d}, !- Name
  {0d9c5d9c-e6db-4ca4-9a65-23722f407300}, !- Source Object
  9,                                      !- Outlet Port
  {95c2851c-a9a1-4e34-8ff9-66476c9af8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34c2f6b6-9723-4290-989a-dc05506bbd4b}, !- Handle
  {af634c6f-ae03-4d8a-b922-cd1d7015b563}, !- Name
  {0accb70f-30ef-4d86-903c-dd492e546811}, !- Source Object
  3,                                      !- Outlet Port
  {0d9c5d9c-e6db-4ca4-9a65-23722f407300}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1ae9d714-7218-4f42-8cc7-7dbb164ae1c5}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {dc2701ce-fb84-4ad6-8d4e-ac8960f37837}, !- Inlet Node Name
  {c87c7e3c-f231-41fd-9022-f3bce5d6d323}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7e008689-3a3a-4cad-93a6-36da613a907b}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {71d44661-dd94-47f4-bffa-2ed7f75310ad}, !- Outlet Node Name
  {3f094106-9e87-4a90-ba80-a5cab540aa1a}; !- Inlet Node Name 1

OS:Connection,
  {dc2701ce-fb84-4ad6-8d4e-ac8960f37837}, !- Handle
  {1b71c9ea-a397-4cf5-8d08-5e9e8479a8f4}, !- Name
  {95c2851c-a9a1-4e34-8ff9-66476c9af8ff}, !- Source Object
  3,                                      !- Outlet Port
  {1ae9d714-7218-4f42-8cc7-7dbb164ae1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71d44661-dd94-47f4-bffa-2ed7f75310ad}, !- Handle
  {4aa7f8bc-3f23-4792-a5fb-315d4f55521f}, !- Name
  {7e008689-3a3a-4cad-93a6-36da613a907b}, !- Source Object
  2,                                      !- Outlet Port
  {0accb70f-30ef-4d86-903c-dd492e546811}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6a76cd34-eaad-47c9-ae8f-44fe232d7f8c}, !- Handle
  {0d9c5d9c-e6db-4ca4-9a65-23722f407300}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:SetpointManager:SingleZone:Reheat,
  {cbabec8f-1347-426c-a81c-c46744eddd61}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {db95e3b5-91c6-49ca-acbe-6250669fb1fa}, !- Control Zone Name
  {89137f81-c1c3-422d-80ef-81d19f9fc51a}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {53c14a35-3ba4-4f9a-bcee-339821471524}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC Fan,           !- Name
  {5fd02a86-b061-4e5c-a4ed-a1ce7cfa58c0}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c8617feb-6fd2-4dc0-ba20-3510d39d89a6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5079dc28-ad60-4e3c-aec2-5c7b897475fb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c8617feb-6fd2-4dc0-ba20-3510d39d89a6}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5079dc28-ad60-4e3c-aec2-5c7b897475fb}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {5c5f8261-7b5d-4232-b72d-3863ddfa8371}, !- Handle
  Curve Cubic 10,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {ac45124c-cb2c-48fb-9c61-382835449f87}, !- Handle
  Curve Cubic 11,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {6d9d7e03-ef74-45c1-985e-0a8077d28256}, !- Handle
  Curve Cubic 12,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {a0451137-99a3-4d26-bd4c-1d9fb05bd022}, !- Handle
  Curve Quadratic 16,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {3a374877-d07b-4ceb-a64f-09c528ffe75c}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:SingleSpeed,
  {e88bf01e-0950-4026-b59d-8c66216d9e72}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC HP Htg Coil,   !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5c5f8261-7b5d-4232-b72d-3863ddfa8371}, !- Total Heating Capacity Function of Temperature Curve Name
  {ac45124c-cb2c-48fb-9c61-382835449f87}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6d9d7e03-ef74-45c1-985e-0a8077d28256}, !- Energy Input Ratio Function of Temperature Curve Name
  {a0451137-99a3-4d26-bd4c-1d9fb05bd022}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3a374877-d07b-4ceb-a64f-09c528ffe75c}, !- Part Load Fraction Correlation Curve Name
  {aaed0b2b-1942-4c1a-a8fb-ec4315235e11}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {aaed0b2b-1942-4c1a-a8fb-ec4315235e11}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Coil:Heating:Gas,
  {e3d6dc1f-150a-4bd2-9092-4313bcc78e31}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {c2eb6406-e79f-4dcc-a4e3-7c55bbb236cb}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  21.1,                                   !- Minimum Value of y {BasedOnField A3}
  46.1;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {bbd4dbc1-95d9-40ad-a9c4-4f588acabd34}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {c051743a-be7d-4c4e-a66b-8b93fe1c1e8b}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  21.1,                                   !- Minimum Value of y {BasedOnField A3}
  46.1;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {89ba9009-dfc3-4ff8-867b-1ef533d04157}, !- Handle
  Curve Quadratic 19,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {e63ee5a5-024a-472e-90ae-ca482be82471}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {d5acdbb0-820b-47e0-a013-72c51337389a}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC 1spd DX HP Clg Coil 15kBtu/hr 13SEER, !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e43fa36f-2137-4296-8c83-cb9204a441c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {053057ab-2835-4a81-80df-9af348a4a025}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {adec24e6-b284-4551-b040-e27e26ef9ea0}, !- Energy Input Ratio Function of Temperature Curve Name
  {358db831-70cf-4965-9093-287db337b22a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {15291eb9-cd2f-4586-9f02-b3b2b67208d7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {58ec5fd9-9c58-4882-87d1-5f7bc502696f}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {22bfc693-0709-4c67-9ae6-10e050e636e9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {26087e99-106f-4f15-bf9a-823f6605c21b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {26087e99-106f-4f15-bf9a-823f6605c21b}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {33e418a1-2c2e-422c-b127-24694174d2bb}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC OA Sys,        !- Name
  {58ec5fd9-9c58-4882-87d1-5f7bc502696f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3e2b19b4-1448-49ef-a9a6-e63c76b072e3}, !- Mixed Air Node Name
  {a123a7ef-2eed-4a64-9eda-3d40330e9551}, !- Outdoor Air Stream Node Name
  {571d8c95-86f4-429e-93da-9399350ea38b}, !- Relief Air Stream Node Name
  {858cf9cf-a68e-40c0-8d55-a69cdd419193}; !- Return Air Stream Node Name

OS:Node,
  {c480a80a-85a1-47ae-ae59-b009fcc23d67}, !- Handle
  Node 39,                                !- Name
  ,                                       !- Inlet Port
  {a123a7ef-2eed-4a64-9eda-3d40330e9551}; !- Outlet Port

OS:Connection,
  {a123a7ef-2eed-4a64-9eda-3d40330e9551}, !- Handle
  {a5dec9be-d2ef-44d4-8f58-b1c7718dc5b3}, !- Name
  {c480a80a-85a1-47ae-ae59-b009fcc23d67}, !- Source Object
  3,                                      !- Outlet Port
  {33e418a1-2c2e-422c-b127-24694174d2bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c80da93b-adeb-460a-978a-0e89e2ab9cdd}, !- Handle
  Node 40,                                !- Name
  {571d8c95-86f4-429e-93da-9399350ea38b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {571d8c95-86f4-429e-93da-9399350ea38b}, !- Handle
  {9d1cc8bf-78c3-4cce-86dd-0f9b9679ebce}, !- Name
  {33e418a1-2c2e-422c-b127-24694174d2bb}, !- Source Object
  7,                                      !- Outlet Port
  {c80da93b-adeb-460a-978a-0e89e2ab9cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {41bed8c1-9fa6-44fc-88c2-546ed51e650e}, !- Handle
  Perimeter_ZN_4 ZN Unitary HP,           !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  {da76a624-f03c-47e2-ba60-e4a7ba1085d5}, !- Air Inlet Node Name
  {97cf48be-2c71-4ec9-a149-99b5b13192f6}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {db95e3b5-91c6-49ca-acbe-6250669fb1fa}, !- Controlling Zone or Thermostat Location
  {53c14a35-3ba4-4f9a-bcee-339821471524}, !- Supply Air Fan Name
  {e88bf01e-0950-4026-b59d-8c66216d9e72}, !- Heating Coil Name
  {d5acdbb0-820b-47e0-a013-72c51337389a}, !- Cooling Coil Name
  {e3d6dc1f-150a-4bd2-9092-4313bcc78e31}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {5fd02a86-b061-4e5c-a4ed-a1ce7cfa58c0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {97cf48be-2c71-4ec9-a149-99b5b13192f6}, !- Handle
  {75ea1c73-dcc6-4b1a-927c-dccbf70bd2e7}, !- Name
  {41bed8c1-9fa6-44fc-88c2-546ed51e650e}, !- Source Object
  4,                                      !- Outlet Port
  {89137f81-c1c3-422d-80ef-81d19f9fc51a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6218efe-2bcc-483d-a8fc-94010ab0022d}, !- Handle
  Node 41,                                !- Name
  {3e2b19b4-1448-49ef-a9a6-e63c76b072e3}, !- Inlet Port
  {da76a624-f03c-47e2-ba60-e4a7ba1085d5}; !- Outlet Port

OS:Connection,
  {858cf9cf-a68e-40c0-8d55-a69cdd419193}, !- Handle
  {973a955b-c419-4371-8735-b4f2a426e4ae}, !- Name
  {33543e80-2182-4c8e-a9fe-e0c632de866b}, !- Source Object
  3,                                      !- Outlet Port
  {33e418a1-2c2e-422c-b127-24694174d2bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3e2b19b4-1448-49ef-a9a6-e63c76b072e3}, !- Handle
  {68c8f7a5-980d-4bc2-a8c2-0d9106720991}, !- Name
  {33e418a1-2c2e-422c-b127-24694174d2bb}, !- Source Object
  5,                                      !- Outlet Port
  {b6218efe-2bcc-483d-a8fc-94010ab0022d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da76a624-f03c-47e2-ba60-e4a7ba1085d5}, !- Handle
  {a5035c92-cef3-42d3-9ca7-430b14b3fb11}, !- Name
  {b6218efe-2bcc-483d-a8fc-94010ab0022d}, !- Source Object
  3,                                      !- Outlet Port
  {41bed8c1-9fa6-44fc-88c2-546ed51e650e}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b8996b00-75f7-4df9-9fd8-42795b383afe}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC Diffuser,      !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  {c87c7e3c-f231-41fd-9022-f3bce5d6d323}, !- Inlet Air Node Name
  {18486a05-62b8-46f5-a52a-7c942f41b8a3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {07fb9f06-c75e-4b5d-977f-1eec990f38f2}, !- Handle
  Node 42,                                !- Name
  {8bed687a-3780-4b24-8b3d-1dd48d6a2603}, !- Inlet Port
  {3f094106-9e87-4a90-ba80-a5cab540aa1a}; !- Outlet Port

OS:Connection,
  {1c2e5925-ff3a-419f-a65e-232f968a14ee}, !- Handle
  {6254cc04-9c21-4932-a458-8a6987fbfd09}, !- Name
  {0c54aaaa-f664-49bb-87ea-0c552d458c7e}, !- Source Object
  3,                                      !- Outlet Port
  {6bbc745f-a69b-4b79-8358-a293c45ea3b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bed687a-3780-4b24-8b3d-1dd48d6a2603}, !- Handle
  {106cc838-8f9c-40be-bc7b-27de9d6523d3}, !- Name
  {db95e3b5-91c6-49ca-acbe-6250669fb1fa}, !- Source Object
  12,                                     !- Outlet Port
  {07fb9f06-c75e-4b5d-977f-1eec990f38f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f094106-9e87-4a90-ba80-a5cab540aa1a}, !- Handle
  {f326b409-2a84-4b9c-91ad-82328a80872d}, !- Name
  {07fb9f06-c75e-4b5d-977f-1eec990f38f2}, !- Source Object
  3,                                      !- Outlet Port
  {7e008689-3a3a-4cad-93a6-36da613a907b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c87c7e3c-f231-41fd-9022-f3bce5d6d323}, !- Handle
  {eaf4328d-0a9e-43fd-8bee-d92e147f0fce}, !- Name
  {1ae9d714-7218-4f42-8cc7-7dbb164ae1c5}, !- Source Object
  3,                                      !- Outlet Port
  {b8996b00-75f7-4df9-9fd8-42795b383afe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18486a05-62b8-46f5-a52a-7c942f41b8a3}, !- Handle
  {294fd243-de75-4a6f-8453-cb90c24e0a52}, !- Name
  {b8996b00-75f7-4df9-9fd8-42795b383afe}, !- Source Object
  4,                                      !- Outlet Port
  {0c54aaaa-f664-49bb-87ea-0c552d458c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e0f4d4c9-151a-42e3-8c54-858ac94da7c2}, !- Handle
  Core_ZN ZN PSZ-AC,                      !- Name
  ,                                       !- Controller List Name
  {0c43800d-d8b8-47a3-a2b4-fffd28f76bf1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9054b672-7891-4ec1-98b6-bec23237bb3d}, !- Supply Side Inlet Node Name
  {13c819f5-8ea6-4c34-b507-2b1c6d91867b}, !- Demand Side Outlet Node Name
  {c58645a8-6087-43b2-8c5e-7882a139fdd8}, !- Demand Side Inlet Node Names
  {9740d8e4-f87f-4582-8160-8db69708469d}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {0c43800d-d8b8-47a3-a2b4-fffd28f76bf1}, !- Handle
  Availability Manager Assignment List 5, !- Name
  {34275b4f-fa77-4cbc-ad8e-dd15ab120a84}, !- Availability Manager Name 1
  {06d41d0a-4bd8-488c-98ec-d6258db9f417}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {34275b4f-fa77-4cbc-ad8e-dd15ab120a84}, !- Handle
  Availability Manager Scheduled 5,       !- Name
  {5fd02a86-b061-4e5c-a4ed-a1ce7cfa58c0}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {06d41d0a-4bd8-488c-98ec-d6258db9f417}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {767895de-d1f1-4d26-9934-c90352295d58}, !- Handle
  Node 43,                                !- Name
  {9054b672-7891-4ec1-98b6-bec23237bb3d}, !- Inlet Port
  {00befc77-e92f-41de-a8ea-deffac7dc62e}; !- Outlet Port

OS:Node,
  {fe777345-9bea-4460-9741-3092aa14afc5}, !- Handle
  Node 44,                                !- Name
  {62a13cd7-c22d-40a6-a511-c1283acbe818}, !- Inlet Port
  {9740d8e4-f87f-4582-8160-8db69708469d}; !- Outlet Port

OS:Connection,
  {9054b672-7891-4ec1-98b6-bec23237bb3d}, !- Handle
  {1ecea996-e3b7-4f39-b802-c967d86075b5}, !- Name
  {e0f4d4c9-151a-42e3-8c54-858ac94da7c2}, !- Source Object
  7,                                      !- Outlet Port
  {767895de-d1f1-4d26-9934-c90352295d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9740d8e4-f87f-4582-8160-8db69708469d}, !- Handle
  {84e193d0-767f-4ccb-8d16-8b130a40878a}, !- Name
  {fe777345-9bea-4460-9741-3092aa14afc5}, !- Source Object
  3,                                      !- Outlet Port
  {e0f4d4c9-151a-42e3-8c54-858ac94da7c2}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c4b2708d-eb2e-43c8-b2e8-933ad29eabcc}, !- Handle
  Node 45,                                !- Name
  {c58645a8-6087-43b2-8c5e-7882a139fdd8}, !- Inlet Port
  {3dce34ba-3787-4226-ab06-6f58e9f42f61}; !- Outlet Port

OS:Node,
  {e90709f5-3133-4b09-a060-a29342b4ed0b}, !- Handle
  Node 46,                                !- Name
  {9bd248f0-7063-4432-b410-5b8e8a561266}, !- Inlet Port
  {13c819f5-8ea6-4c34-b507-2b1c6d91867b}; !- Outlet Port

OS:Node,
  {3086ac37-174f-430a-8f24-146133695389}, !- Handle
  Node 47,                                !- Name
  {5c301e3a-5324-41c9-bf69-9633e03057ba}, !- Inlet Port
  {d1c59b7e-2a4f-4d19-8757-b72225d6fdb1}; !- Outlet Port

OS:Connection,
  {c58645a8-6087-43b2-8c5e-7882a139fdd8}, !- Handle
  {5e4af1a4-644f-442a-a78c-edb2a717c790}, !- Name
  {e0f4d4c9-151a-42e3-8c54-858ac94da7c2}, !- Source Object
  9,                                      !- Outlet Port
  {c4b2708d-eb2e-43c8-b2e8-933ad29eabcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c819f5-8ea6-4c34-b507-2b1c6d91867b}, !- Handle
  {90ded771-cd7d-44a0-b1c9-15fb86af2993}, !- Name
  {e90709f5-3133-4b09-a060-a29342b4ed0b}, !- Source Object
  3,                                      !- Outlet Port
  {e0f4d4c9-151a-42e3-8c54-858ac94da7c2}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bfd3787f-9582-4026-be49-f3926cef81fa}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {3dce34ba-3787-4226-ab06-6f58e9f42f61}, !- Inlet Node Name
  {43de7b14-84a2-4d44-bfb2-d04322351345}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f7412c14-e9f7-422a-91b3-0c1cb7cb895b}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {9bd248f0-7063-4432-b410-5b8e8a561266}, !- Outlet Node Name
  {3c732e66-ace0-4250-bfdc-f8edda2b7e9a}; !- Inlet Node Name 1

OS:Connection,
  {3dce34ba-3787-4226-ab06-6f58e9f42f61}, !- Handle
  {e015c6a1-79be-43fe-b805-167c667b6433}, !- Name
  {c4b2708d-eb2e-43c8-b2e8-933ad29eabcc}, !- Source Object
  3,                                      !- Outlet Port
  {bfd3787f-9582-4026-be49-f3926cef81fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd248f0-7063-4432-b410-5b8e8a561266}, !- Handle
  {edf59dbb-98b1-412c-94d2-6538d583c8d6}, !- Name
  {f7412c14-e9f7-422a-91b3-0c1cb7cb895b}, !- Source Object
  2,                                      !- Outlet Port
  {e90709f5-3133-4b09-a060-a29342b4ed0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8ac5c0f8-5c08-4df4-b0d1-2596db57795d}, !- Handle
  {e0f4d4c9-151a-42e3-8c54-858ac94da7c2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:SetpointManager:SingleZone:Reheat,
  {223d78e6-4c52-45de-9279-fcb4a26d746c}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {66d8ee38-c17f-4ce6-9d3a-3243a46965ec}, !- Control Zone Name
  {fe777345-9bea-4460-9741-3092aa14afc5}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {109bf838-99a2-40f5-be44-f80168414fd8}, !- Handle
  Core_ZN ZN PSZ-AC Fan,                  !- Name
  {5fd02a86-b061-4e5c-a4ed-a1ce7cfa58c0}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f31c7367-7d79-4714-98bd-661aca5e0c04}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {80380947-a7f0-4f94-b6f2-9d041b6ab15f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f31c7367-7d79-4714-98bd-661aca5e0c04}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {80380947-a7f0-4f94-b6f2-9d041b6ab15f}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {8fe7d743-f6a2-4338-b300-dc45a12182c5}, !- Handle
  Curve Cubic 13,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {1734a343-2bb6-4cb2-99c1-4dac8343f4d2}, !- Handle
  Curve Cubic 14,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {3a37870d-e8d3-482f-8293-59bde2b01013}, !- Handle
  Curve Cubic 15,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {7044106f-1b25-4f92-9f87-3fcf91d5ed5c}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {31edf923-ea90-4514-b70a-c24256f019f4}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:DX:SingleSpeed,
  {419e1231-3077-465d-a4d9-67df828e1e4f}, !- Handle
  Core_ZN ZN PSZ-AC HP Htg Coil,          !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8fe7d743-f6a2-4338-b300-dc45a12182c5}, !- Total Heating Capacity Function of Temperature Curve Name
  {1734a343-2bb6-4cb2-99c1-4dac8343f4d2}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {3a37870d-e8d3-482f-8293-59bde2b01013}, !- Energy Input Ratio Function of Temperature Curve Name
  {7044106f-1b25-4f92-9f87-3fcf91d5ed5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {31edf923-ea90-4514-b70a-c24256f019f4}, !- Part Load Fraction Correlation Curve Name
  {ec47a842-8c6a-40c4-a2d3-8b09b273b59f}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {ec47a842-8c6a-40c4-a2d3-8b09b273b59f}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Coil:Heating:Gas,
  {e00896eb-3df0-4492-af54-fe3e547beb7d}, !- Handle
  Core_ZN ZN PSZ-AC Gas Backup Htg Coil,  !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {0d930a18-5565-4fc8-a403-1f853f08a33a}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  21.1,                                   !- Minimum Value of y {BasedOnField A3}
  46.1;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {49a43021-259c-4683-ba73-ea6a654770ad}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {bdfcb3dc-0fb2-451b-931f-feb66fd67b0b}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  21.1,                                   !- Minimum Value of y {BasedOnField A3}
  46.1;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {b99f95c8-6caf-47fb-a27d-9cd022e5f63c}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {6fe521e9-8c78-4a8f-8fcf-f3a79c7679c2}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {450c1fe3-d5a8-41e5-9e8e-c1a29cf83f9b}, !- Handle
  Core_ZN ZN PSZ-AC 1spd DX HP Clg Coil 17kBtu/hr 13SEER, !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c4d731d9-5c69-427d-bb5e-5f1c1ff63b52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b5abce25-29db-4685-ac2b-ff075a4cbd8c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3833d421-ed60-4721-8742-555b20c8b111}, !- Energy Input Ratio Function of Temperature Curve Name
  {75516bed-1fde-4ba8-b4a8-f16b2108efaf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a82d4f49-f5c1-40dc-b8b0-97e280899e2b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {04545d48-5750-4865-a6d1-2b4d748f566b}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {22bfc693-0709-4c67-9ae6-10e050e636e9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8ef1c6ef-dd9b-4660-b130-b194af473e2e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8ef1c6ef-dd9b-4660-b130-b194af473e2e}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {da61f618-dc07-41dd-ae88-6a26cce28e22}, !- Handle
  Core_ZN ZN PSZ-AC OA Sys,               !- Name
  {04545d48-5750-4865-a6d1-2b4d748f566b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9507c36c-e55e-47bd-afd6-91939229c622}, !- Mixed Air Node Name
  {2b36eaf2-d4c3-469d-a049-660bbcd8d758}, !- Outdoor Air Stream Node Name
  {7b86a0ad-06f8-401b-b871-7a27a3305911}, !- Relief Air Stream Node Name
  {00befc77-e92f-41de-a8ea-deffac7dc62e}; !- Return Air Stream Node Name

OS:Node,
  {f1f44bab-d578-4d95-8dae-57368410e3b2}, !- Handle
  Node 48,                                !- Name
  ,                                       !- Inlet Port
  {2b36eaf2-d4c3-469d-a049-660bbcd8d758}; !- Outlet Port

OS:Connection,
  {2b36eaf2-d4c3-469d-a049-660bbcd8d758}, !- Handle
  {99b425e7-1316-4ee4-a7ea-5709b0b2a554}, !- Name
  {f1f44bab-d578-4d95-8dae-57368410e3b2}, !- Source Object
  3,                                      !- Outlet Port
  {da61f618-dc07-41dd-ae88-6a26cce28e22}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c1373436-72a9-42ad-8605-f06c060d9eb1}, !- Handle
  Node 49,                                !- Name
  {7b86a0ad-06f8-401b-b871-7a27a3305911}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b86a0ad-06f8-401b-b871-7a27a3305911}, !- Handle
  {d760d330-f161-412d-9c4a-4dd4c733d7bf}, !- Name
  {da61f618-dc07-41dd-ae88-6a26cce28e22}, !- Source Object
  7,                                      !- Outlet Port
  {c1373436-72a9-42ad-8605-f06c060d9eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {64412d9c-f0fc-4fb3-a223-0fc5c3232d82}, !- Handle
  Core_ZN ZN Unitary HP,                  !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  {4350a307-9283-434b-a905-398bd0841566}, !- Air Inlet Node Name
  {62a13cd7-c22d-40a6-a511-c1283acbe818}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {66d8ee38-c17f-4ce6-9d3a-3243a46965ec}, !- Controlling Zone or Thermostat Location
  {109bf838-99a2-40f5-be44-f80168414fd8}, !- Supply Air Fan Name
  {419e1231-3077-465d-a4d9-67df828e1e4f}, !- Heating Coil Name
  {450c1fe3-d5a8-41e5-9e8e-c1a29cf83f9b}, !- Cooling Coil Name
  {e00896eb-3df0-4492-af54-fe3e547beb7d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  {5fd02a86-b061-4e5c-a4ed-a1ce7cfa58c0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {62a13cd7-c22d-40a6-a511-c1283acbe818}, !- Handle
  {127d48a8-49b7-4c11-b0e0-a27379b5159b}, !- Name
  {64412d9c-f0fc-4fb3-a223-0fc5c3232d82}, !- Source Object
  4,                                      !- Outlet Port
  {fe777345-9bea-4460-9741-3092aa14afc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e4833f5-03f7-4711-a007-88d7021a89a9}, !- Handle
  Node 50,                                !- Name
  {9507c36c-e55e-47bd-afd6-91939229c622}, !- Inlet Port
  {4350a307-9283-434b-a905-398bd0841566}; !- Outlet Port

OS:Connection,
  {00befc77-e92f-41de-a8ea-deffac7dc62e}, !- Handle
  {6bb01bfa-6751-4976-91c7-8e5c87af93d8}, !- Name
  {767895de-d1f1-4d26-9934-c90352295d58}, !- Source Object
  3,                                      !- Outlet Port
  {da61f618-dc07-41dd-ae88-6a26cce28e22}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9507c36c-e55e-47bd-afd6-91939229c622}, !- Handle
  {90542839-4667-42b2-a013-3aa7dd0ac241}, !- Name
  {da61f618-dc07-41dd-ae88-6a26cce28e22}, !- Source Object
  5,                                      !- Outlet Port
  {0e4833f5-03f7-4711-a007-88d7021a89a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4350a307-9283-434b-a905-398bd0841566}, !- Handle
  {5e439e2e-b059-4ef6-83a7-330f2d8fdeee}, !- Name
  {0e4833f5-03f7-4711-a007-88d7021a89a9}, !- Source Object
  3,                                      !- Outlet Port
  {64412d9c-f0fc-4fb3-a223-0fc5c3232d82}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fad26920-f7c4-4a3f-a8c6-dcb74df7c220}, !- Handle
  Core_ZN ZN PSZ-AC Diffuser,             !- Name
  {dc22eda2-6255-42b0-a785-fbe83203e29b}, !- Availability Schedule Name
  {43de7b14-84a2-4d44-bfb2-d04322351345}, !- Inlet Air Node Name
  {5c301e3a-5324-41c9-bf69-9633e03057ba}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {361e7856-bbd5-4f2c-bf14-45e3afbe0aa8}, !- Handle
  Node 51,                                !- Name
  {282ab5e1-b683-4692-8397-a36aeaf1ef8c}, !- Inlet Port
  {3c732e66-ace0-4250-bfdc-f8edda2b7e9a}; !- Outlet Port

OS:Connection,
  {d1c59b7e-2a4f-4d19-8757-b72225d6fdb1}, !- Handle
  {72d68fd0-d339-43ea-bb19-eab8ba8521e7}, !- Name
  {3086ac37-174f-430a-8f24-146133695389}, !- Source Object
  3,                                      !- Outlet Port
  {ffdfdd70-4b1b-474d-b5cb-d640bad949b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {282ab5e1-b683-4692-8397-a36aeaf1ef8c}, !- Handle
  {82640fda-ae7b-44e5-bf7f-c3d13468d7c6}, !- Name
  {66d8ee38-c17f-4ce6-9d3a-3243a46965ec}, !- Source Object
  12,                                     !- Outlet Port
  {361e7856-bbd5-4f2c-bf14-45e3afbe0aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c732e66-ace0-4250-bfdc-f8edda2b7e9a}, !- Handle
  {11755d7a-67da-4575-baab-97d81f5de643}, !- Name
  {361e7856-bbd5-4f2c-bf14-45e3afbe0aa8}, !- Source Object
  3,                                      !- Outlet Port
  {f7412c14-e9f7-422a-91b3-0c1cb7cb895b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43de7b14-84a2-4d44-bfb2-d04322351345}, !- Handle
  {6ff8e527-8d43-4006-9c9c-36e93d22af80}, !- Name
  {bfd3787f-9582-4026-be49-f3926cef81fa}, !- Source Object
  3,                                      !- Outlet Port
  {fad26920-f7c4-4a3f-a8c6-dcb74df7c220}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c301e3a-5324-41c9-bf69-9633e03057ba}, !- Handle
  {fe5a3794-03ad-4a60-8f64-544bae88d558}, !- Name
  {fad26920-f7c4-4a3f-a8c6-dcb74df7c220}, !- Source Object
  4,                                      !- Outlet Port
  {3086ac37-174f-430a-8f24-146133695389}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {86921617-e76c-48b0-8fa8-562be9c390a7}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {30ffcb65-9ff3-4d97-ae2c-50cabce6ff39}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5a48f006-323e-4e76-a734-e663bd2d9b69}, !- Plant Side Inlet Node Name
  {613673f8-6aa5-46a2-922c-d636cd6a9323}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c2a8a9c3-2d6c-49b9-9b1e-d72f51731c78}, !- Demand Side Inlet Node Name
  {777e200c-05a5-43e5-b0a3-9fadf9aecf6a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {2e351ec0-ebac-4591-8e8d-2d5892faad67}, !- Handle
  {86921617-e76c-48b0-8fa8-562be9c390a7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5;                                      !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {bce96bf8-319e-4db6-9df2-c703d974eec0}, !- Handle
  Node 52,                                !- Name
  {5a48f006-323e-4e76-a734-e663bd2d9b69}, !- Inlet Port
  {93952f3d-23fb-4fda-a778-a149d9b91e17}; !- Outlet Port

OS:Node,
  {30ffcb65-9ff3-4d97-ae2c-50cabce6ff39}, !- Handle
  Node 53,                                !- Name
  {00545a38-b1f9-4cca-8d4c-5b6e24207dbb}, !- Inlet Port
  {613673f8-6aa5-46a2-922c-d636cd6a9323}; !- Outlet Port

OS:Node,
  {c72ccafd-8cf8-4982-9f11-d481dab22002}, !- Handle
  Node 54,                                !- Name
  {af5e81b0-d5cf-4c87-9ba3-c4da8560b97d}, !- Inlet Port
  {c0bc157f-1cfe-459d-a09f-c7e6a9908149}; !- Outlet Port

OS:Connector:Mixer,
  {48fd10aa-4809-405f-94e6-2acb06c7e228}, !- Handle
  Connector Mixer 1,                      !- Name
  {31982305-cf88-47f0-ac94-8fca8607722c}, !- Outlet Branch Name
  {6be56c45-a8dd-4283-9bb4-c706b3038495}, !- Inlet Branch Name 1
  {2a6532bd-2f0b-4923-a4eb-80f0c5904a2b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {83997ea6-720a-4161-b3bc-7c4fb2407af9}, !- Handle
  Connector Splitter 1,                   !- Name
  {3e7e67ab-ef25-49d5-afb1-ed57df4a4b15}, !- Inlet Branch Name
  {af5e81b0-d5cf-4c87-9ba3-c4da8560b97d}, !- Outlet Branch Name 1
  {299ee87a-4930-4862-b390-13bfc0900ee1}; !- Outlet Branch Name 2

OS:Connection,
  {5a48f006-323e-4e76-a734-e663bd2d9b69}, !- Handle
  {5fd9a518-8907-48c3-8bbd-81aa77a84fe7}, !- Name
  {86921617-e76c-48b0-8fa8-562be9c390a7}, !- Source Object
  11,                                     !- Outlet Port
  {bce96bf8-319e-4db6-9df2-c703d974eec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5e81b0-d5cf-4c87-9ba3-c4da8560b97d}, !- Handle
  {0cf7495d-e4ac-48f1-836a-290789ca33d7}, !- Name
  {83997ea6-720a-4161-b3bc-7c4fb2407af9}, !- Source Object
  3,                                      !- Outlet Port
  {c72ccafd-8cf8-4982-9f11-d481dab22002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {613673f8-6aa5-46a2-922c-d636cd6a9323}, !- Handle
  {c119e3bc-e843-4680-a715-d50eec073acc}, !- Name
  {30ffcb65-9ff3-4d97-ae2c-50cabce6ff39}, !- Source Object
  3,                                      !- Outlet Port
  {86921617-e76c-48b0-8fa8-562be9c390a7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3e51212b-f50c-4d54-a5c3-1535c02e9cee}, !- Handle
  Node 55,                                !- Name
  {c2a8a9c3-2d6c-49b9-9b1e-d72f51731c78}, !- Inlet Port
  {92e6bd9d-8799-49ee-a10f-3087d8791d85}; !- Outlet Port

OS:Node,
  {86c8fbcf-e052-4c0e-b576-c1f5a8eee5db}, !- Handle
  Node 56,                                !- Name
  {0f89103a-dfbb-4e37-a9ec-7df9df757211}, !- Inlet Port
  {777e200c-05a5-43e5-b0a3-9fadf9aecf6a}; !- Outlet Port

OS:Node,
  {bf8ada7c-fbd4-49ff-ba71-c83b5b3782ea}, !- Handle
  Node 57,                                !- Name
  {e86b3dc9-07f5-44d5-be82-03de0cb5cba8}, !- Inlet Port
  {ea7220aa-084f-4a83-9fff-cbb3a4d7ebb2}; !- Outlet Port

OS:Connector:Mixer,
  {ac6f558e-ab34-4fbe-a1f7-c2736212e383}, !- Handle
  Connector Mixer 2,                      !- Name
  {697ecfd4-8c79-4ab6-b540-f9ca1cde7f04}, !- Outlet Branch Name
  {67af637a-1737-4a9c-a523-2e7106023e60}, !- Inlet Branch Name 1
  {3376dd51-a030-43ab-bded-f5e80c42df7f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3067608e-7010-4077-a4d0-65a3cb94ae3a}, !- Handle
  Connector Splitter 2,                   !- Name
  {bb2a725b-4b96-4287-8461-47818ee6faed}, !- Inlet Branch Name
  {e86b3dc9-07f5-44d5-be82-03de0cb5cba8}, !- Outlet Branch Name 1
  {7957091c-760a-4171-ad7e-93061bfa73ae}; !- Outlet Branch Name 2

OS:Connection,
  {c2a8a9c3-2d6c-49b9-9b1e-d72f51731c78}, !- Handle
  {244377f6-f777-465e-b7dc-9f34e88b1bdd}, !- Name
  {86921617-e76c-48b0-8fa8-562be9c390a7}, !- Source Object
  14,                                     !- Outlet Port
  {3e51212b-f50c-4d54-a5c3-1535c02e9cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e86b3dc9-07f5-44d5-be82-03de0cb5cba8}, !- Handle
  {4d8164fb-b790-46aa-b35a-8c23aaf59fa4}, !- Name
  {3067608e-7010-4077-a4d0-65a3cb94ae3a}, !- Source Object
  3,                                      !- Outlet Port
  {bf8ada7c-fbd4-49ff-ba71-c83b5b3782ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {777e200c-05a5-43e5-b0a3-9fadf9aecf6a}, !- Handle
  {e6c29258-46f4-430e-8f12-8bb1d8f0ed61}, !- Name
  {86c8fbcf-e052-4c0e-b576-c1f5a8eee5db}, !- Source Object
  3,                                      !- Outlet Port
  {86921617-e76c-48b0-8fa8-562be9c390a7}, !- Target Object
  15;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {c0e5074f-258f-4253-acf1-a907a6708e37}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1f693159-703a-4e9a-a38b-1d8ebab3dd3e}, !- Handle
  Hot Water Loop Temp - 140F,             !- Name
  {c0e5074f-258f-4253-acf1-a907a6708e37}, !- Schedule Type Limits Name
  {dbb9d25c-7c1e-4be4-bd00-e77acbb7e452}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbb9d25c-7c1e-4be4-bd00-e77acbb7e452}, !- Handle
  Hot Water Loop Temp - 140F Default,     !- Name
  {c0e5074f-258f-4253-acf1-a907a6708e37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c3d990f1-b64a-4e02-8ac5-d27034e796ce}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {1f693159-703a-4e9a-a38b-1d8ebab3dd3e}, !- Schedule Name
  {30ffcb65-9ff3-4d97-ae2c-50cabce6ff39}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {c79c0148-e4f9-4706-94a0-225a54bd49e3}, !- Handle
  Service Water Loop Pump,                !- Name
  {93952f3d-23fb-4fda-a778-a149d9b91e17}, !- Inlet Node Name
  {0e80801e-3a20-4837-9b4f-528ec152a736}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {a9cd5275-5c21-4e67-a9ff-2c2b2fcd0843}, !- Handle
  Node 58,                                !- Name
  {0e80801e-3a20-4837-9b4f-528ec152a736}, !- Inlet Port
  {3e7e67ab-ef25-49d5-afb1-ed57df4a4b15}; !- Outlet Port

OS:Connection,
  {93952f3d-23fb-4fda-a778-a149d9b91e17}, !- Handle
  {37988bb3-294d-426c-a6a8-b6cc9c8a1f0d}, !- Name
  {bce96bf8-319e-4db6-9df2-c703d974eec0}, !- Source Object
  3,                                      !- Outlet Port
  {c79c0148-e4f9-4706-94a0-225a54bd49e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e80801e-3a20-4837-9b4f-528ec152a736}, !- Handle
  {74e59815-4d15-438d-bb08-ed41ae48b217}, !- Name
  {c79c0148-e4f9-4706-94a0-225a54bd49e3}, !- Source Object
  3,                                      !- Outlet Port
  {a9cd5275-5c21-4e67-a9ff-2c2b2fcd0843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e7e67ab-ef25-49d5-afb1-ed57df4a4b15}, !- Handle
  {ce058db7-399a-44f4-91b1-03213d27bb8b}, !- Name
  {a9cd5275-5c21-4e67-a9ff-2c2b2fcd0843}, !- Source Object
  3,                                      !- Outlet Port
  {83997ea6-720a-4161-b3bc-7c4fb2407af9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9b73b3eb-03a1-48f8-8ce7-780d780c0e97}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {c0e5074f-258f-4253-acf1-a907a6708e37}, !- Schedule Type Limits Name
  {e5b2b38f-7c61-4823-9a46-e537ccc9c1a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5b2b38f-7c61-4823-9a46-e537ccc9c1a4}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {c0e5074f-258f-4253-acf1-a907a6708e37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:WaterHeater:Mixed,
  {357deca7-e911-4c95-bb39-65940ab0af95}, !- Handle
  40gal Electricity Water Heater - 40000btu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {1f693159-703a-4e9a-a38b-1d8ebab3dd3e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  571,                                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  571,                                    !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {9b73b3eb-03a1-48f8-8ce7-780d780c0e97}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.21,                                   !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.21,                                   !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c0bc157f-1cfe-459d-a09f-c7e6a9908149}, !- Use Side Inlet Node Name
  {0a729605-2086-4449-ad11-d022900f1f4e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Node,
  {ec6ce3cb-78d2-4c69-a904-4fea533006be}, !- Handle
  Node 59,                                !- Name
  {0a729605-2086-4449-ad11-d022900f1f4e}, !- Inlet Port
  {6be56c45-a8dd-4283-9bb4-c706b3038495}; !- Outlet Port

OS:Connection,
  {c0bc157f-1cfe-459d-a09f-c7e6a9908149}, !- Handle
  {e4e8e9f8-165b-4a75-b6d2-f47e54202e71}, !- Name
  {c72ccafd-8cf8-4982-9f11-d481dab22002}, !- Source Object
  3,                                      !- Outlet Port
  {357deca7-e911-4c95-bb39-65940ab0af95}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0a729605-2086-4449-ad11-d022900f1f4e}, !- Handle
  {2fe1e397-06cc-4f6f-8dfa-c7818a543707}, !- Name
  {357deca7-e911-4c95-bb39-65940ab0af95}, !- Source Object
  32,                                     !- Outlet Port
  {ec6ce3cb-78d2-4c69-a904-4fea533006be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be56c45-a8dd-4283-9bb4-c706b3038495}, !- Handle
  {15378075-880a-4dcf-a134-1e788f404431}, !- Name
  {ec6ce3cb-78d2-4c69-a904-4fea533006be}, !- Source Object
  3,                                      !- Outlet Port
  {48fd10aa-4809-405f-94e6-2acb06c7e228}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {89261e0e-8e94-4608-8f0b-38d48558dbf9}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {15264f74-68db-4de0-9b5c-a653c7e58a63}, !- Inlet Node Name
  {74058075-3df2-4351-a064-03c34a4f49d2}; !- Outlet Node Name

OS:Node,
  {ebb8e2b2-1513-4adb-aabb-3c63f690c63f}, !- Handle
  Node 60,                                !- Name
  {299ee87a-4930-4862-b390-13bfc0900ee1}, !- Inlet Port
  {15264f74-68db-4de0-9b5c-a653c7e58a63}; !- Outlet Port

OS:Connection,
  {299ee87a-4930-4862-b390-13bfc0900ee1}, !- Handle
  {44c42165-34f5-4d57-987b-f4b484062d9c}, !- Name
  {83997ea6-720a-4161-b3bc-7c4fb2407af9}, !- Source Object
  4,                                      !- Outlet Port
  {ebb8e2b2-1513-4adb-aabb-3c63f690c63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c85b5165-b4ea-404f-89c9-f54b74529cec}, !- Handle
  Node 61,                                !- Name
  {74058075-3df2-4351-a064-03c34a4f49d2}, !- Inlet Port
  {2a6532bd-2f0b-4923-a4eb-80f0c5904a2b}; !- Outlet Port

OS:Connection,
  {15264f74-68db-4de0-9b5c-a653c7e58a63}, !- Handle
  {c548d42a-7f0c-4335-adf2-e9bf13fba78f}, !- Name
  {ebb8e2b2-1513-4adb-aabb-3c63f690c63f}, !- Source Object
  3,                                      !- Outlet Port
  {89261e0e-8e94-4608-8f0b-38d48558dbf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74058075-3df2-4351-a064-03c34a4f49d2}, !- Handle
  {930d501c-8b23-47ef-8c1a-17ced4151ef6}, !- Name
  {89261e0e-8e94-4608-8f0b-38d48558dbf9}, !- Source Object
  3,                                      !- Outlet Port
  {c85b5165-b4ea-404f-89c9-f54b74529cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a6532bd-2f0b-4923-a4eb-80f0c5904a2b}, !- Handle
  {90eb7bd5-74ed-4d61-8ce6-3aa056d23bff}, !- Name
  {c85b5165-b4ea-404f-89c9-f54b74529cec}, !- Source Object
  3,                                      !- Outlet Port
  {48fd10aa-4809-405f-94e6-2acb06c7e228}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a41ec49c-02fa-403e-8d8a-b6510c563bff}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {ea7220aa-084f-4a83-9fff-cbb3a4d7ebb2}, !- Inlet Node Name
  {d490275c-560c-4658-a0a0-13a6079f9bf4}; !- Outlet Node Name

OS:Node,
  {fd604a21-e226-4757-b78a-48b8e52ecb61}, !- Handle
  Node 62,                                !- Name
  {d490275c-560c-4658-a0a0-13a6079f9bf4}, !- Inlet Port
  {67af637a-1737-4a9c-a523-2e7106023e60}; !- Outlet Port

OS:Connection,
  {ea7220aa-084f-4a83-9fff-cbb3a4d7ebb2}, !- Handle
  {86cb4726-8bd8-4979-bba3-7874bdeba88b}, !- Name
  {bf8ada7c-fbd4-49ff-ba71-c83b5b3782ea}, !- Source Object
  3,                                      !- Outlet Port
  {a41ec49c-02fa-403e-8d8a-b6510c563bff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d490275c-560c-4658-a0a0-13a6079f9bf4}, !- Handle
  {cd9014da-4433-495f-8e67-1d04fb75aebf}, !- Name
  {a41ec49c-02fa-403e-8d8a-b6510c563bff}, !- Source Object
  3,                                      !- Outlet Port
  {fd604a21-e226-4757-b78a-48b8e52ecb61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67af637a-1737-4a9c-a523-2e7106023e60}, !- Handle
  {fc36ff23-9df8-40dd-9b69-986964f43d48}, !- Name
  {fd604a21-e226-4757-b78a-48b8e52ecb61}, !- Source Object
  3,                                      !- Outlet Port
  {ac6f558e-ab34-4fbe-a1f7-c2736212e383}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a2cb161b-5353-42d0-8cf5-eb28bd7c9561}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {85e75964-372e-490b-b483-9f45ba087e42}, !- Inlet Node Name
  {00545a38-b1f9-4cca-8d4c-5b6e24207dbb}; !- Outlet Node Name

OS:Node,
  {bb861c50-7c85-49f8-9d89-9e1e51d30f19}, !- Handle
  Node 63,                                !- Name
  {31982305-cf88-47f0-ac94-8fca8607722c}, !- Inlet Port
  {85e75964-372e-490b-b483-9f45ba087e42}; !- Outlet Port

OS:Connection,
  {31982305-cf88-47f0-ac94-8fca8607722c}, !- Handle
  {69fa9dce-87ba-4d8d-8e64-d1598c7c9b4c}, !- Name
  {48fd10aa-4809-405f-94e6-2acb06c7e228}, !- Source Object
  2,                                      !- Outlet Port
  {bb861c50-7c85-49f8-9d89-9e1e51d30f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85e75964-372e-490b-b483-9f45ba087e42}, !- Handle
  {37d0f2ba-248b-44ef-b59c-c2e6d09c07e0}, !- Name
  {bb861c50-7c85-49f8-9d89-9e1e51d30f19}, !- Source Object
  3,                                      !- Outlet Port
  {a2cb161b-5353-42d0-8cf5-eb28bd7c9561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00545a38-b1f9-4cca-8d4c-5b6e24207dbb}, !- Handle
  {5a7e0328-c43e-450a-a058-7b11911e5c0c}, !- Name
  {a2cb161b-5353-42d0-8cf5-eb28bd7c9561}, !- Source Object
  3,                                      !- Outlet Port
  {30ffcb65-9ff3-4d97-ae2c-50cabce6ff39}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3ddbcede-5550-43c6-b81e-55016c6caeb7}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {92e6bd9d-8799-49ee-a10f-3087d8791d85}, !- Inlet Node Name
  {eb63d671-0f4e-4765-9860-32a5b379d023}; !- Outlet Node Name

OS:Node,
  {0d8cb671-783d-4082-94d1-9c43ccb4299a}, !- Handle
  Node 64,                                !- Name
  {eb63d671-0f4e-4765-9860-32a5b379d023}, !- Inlet Port
  {bb2a725b-4b96-4287-8461-47818ee6faed}; !- Outlet Port

OS:Connection,
  {92e6bd9d-8799-49ee-a10f-3087d8791d85}, !- Handle
  {4c18f488-6683-46ba-9944-bf0691720e8b}, !- Name
  {3e51212b-f50c-4d54-a5c3-1535c02e9cee}, !- Source Object
  3,                                      !- Outlet Port
  {3ddbcede-5550-43c6-b81e-55016c6caeb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb63d671-0f4e-4765-9860-32a5b379d023}, !- Handle
  {c341ee4c-99b3-4bd5-8761-4187b385212f}, !- Name
  {3ddbcede-5550-43c6-b81e-55016c6caeb7}, !- Source Object
  3,                                      !- Outlet Port
  {0d8cb671-783d-4082-94d1-9c43ccb4299a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb2a725b-4b96-4287-8461-47818ee6faed}, !- Handle
  {a3b85e9c-5316-444a-bee7-8982117f2d79}, !- Name
  {0d8cb671-783d-4082-94d1-9c43ccb4299a}, !- Source Object
  3,                                      !- Outlet Port
  {3067608e-7010-4077-a4d0-65a3cb94ae3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c939613-dce7-40a4-9a35-5ed47b6c06cf}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {52a19608-ecb1-4873-b3ec-6c3863c28234}, !- Inlet Node Name
  {0f89103a-dfbb-4e37-a9ec-7df9df757211}; !- Outlet Node Name

OS:Node,
  {1b8a3965-f8f6-4e4b-bcad-c145dbeea4c5}, !- Handle
  Node 65,                                !- Name
  {697ecfd4-8c79-4ab6-b540-f9ca1cde7f04}, !- Inlet Port
  {52a19608-ecb1-4873-b3ec-6c3863c28234}; !- Outlet Port

OS:Connection,
  {697ecfd4-8c79-4ab6-b540-f9ca1cde7f04}, !- Handle
  {8563d001-2019-4713-9e62-5debe7b41ea2}, !- Name
  {ac6f558e-ab34-4fbe-a1f7-c2736212e383}, !- Source Object
  2,                                      !- Outlet Port
  {1b8a3965-f8f6-4e4b-bcad-c145dbeea4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a19608-ecb1-4873-b3ec-6c3863c28234}, !- Handle
  {2b9a0e24-48ec-4e83-86e4-2562f41d8bea}, !- Name
  {1b8a3965-f8f6-4e4b-bcad-c145dbeea4c5}, !- Source Object
  3,                                      !- Outlet Port
  {6c939613-dce7-40a4-9a35-5ed47b6c06cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f89103a-dfbb-4e37-a9ec-7df9df757211}, !- Handle
  {3eb72f05-4692-428f-81b0-012809e37246}, !- Name
  {6c939613-dce7-40a4-9a35-5ed47b6c06cf}, !- Source Object
  3,                                      !- Outlet Port
  {86c8fbcf-e052-4c0e-b576-c1f5a8eee5db}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {129546d4-4d7d-4bc9-a8cd-a9e2e72a0c7f}, !- Handle
  Water Use Connections 1,                !- Name
  {513e8d6b-a6a3-467c-91b1-8b4554fe995e}, !- Inlet Node Name
  {ee46e364-128c-41bd-a2d3-633d02e306ac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {63a1dfbe-849f-4b2e-8f16-6a7caad3bdd3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {41b0464a-b9b9-43b8-8a4e-d32f5b777c5c}, !- Handle
  Water Use Equipment Definition 1,       !- Name
  ,                                       !- End-Use Subcategory
  4.03777256956784e-06,                   !- Peak Flow Rate {m3/s}
  {bff0511f-0454-4c8d-8586-35e13dcba74a}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {bff0511f-0454-4c8d-8586-35e13dcba74a}, !- Handle
  Schedule Ruleset 1,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {893ebdab-90ae-4670-8ad7-e9f7604926a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {893ebdab-90ae-4670-8ad7-e9f7604926a8}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {63a1dfbe-849f-4b2e-8f16-6a7caad3bdd3}, !- Handle
  Water Use Equipment 1,                  !- Name
  {41b0464a-b9b9-43b8-8a4e-d32f5b777c5c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {29ce475b-afb1-48c2-a938-f386bc1e0bb9}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {29ce475b-afb1-48c2-a938-f386bc1e0bb9}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  {da6365c7-f8da-4c84-a431-6ff0b7eefcb3}, !- Default Day Schedule Name
  {ca338f39-00c9-4879-87bd-56b976af89e5}, !- Summer Design Day Schedule Name
  {a4606708-b2a8-4efc-b171-a1f532b3af06}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da6365c7-f8da-4c84-a431-6ff0b7eefcb3}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88ff1bc4-31b5-49bd-9a4f-ba4a949426f5}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4606708-b2a8-4efc-b171-a1f532b3af06}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {de7e9978-4cf1-4db2-97e5-a526c8afc35f}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca338f39-00c9-4879-87bd-56b976af89e5}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {c9eb9f94-b5e2-4d12-9d77-6858d9655316}, !- Handle
  Schedule Rule 10,                       !- Name
  {29ce475b-afb1-48c2-a938-f386bc1e0bb9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b44cecc3-583a-40d4-82ac-7bb2b85fc416}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b44cecc3-583a-40d4-82ac-7bb2b85fc416}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day 1, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
  {1873cf05-a8d2-4d77-8074-599bbd038b1c}, !- Handle
  Node 66,                                !- Name
  {7957091c-760a-4171-ad7e-93061bfa73ae}, !- Inlet Port
  {513e8d6b-a6a3-467c-91b1-8b4554fe995e}; !- Outlet Port

OS:Connection,
  {7957091c-760a-4171-ad7e-93061bfa73ae}, !- Handle
  {4ce2ff3d-e5cd-42a0-a0a1-cf1790436be1}, !- Name
  {3067608e-7010-4077-a4d0-65a3cb94ae3a}, !- Source Object
  4,                                      !- Outlet Port
  {1873cf05-a8d2-4d77-8074-599bbd038b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45ba2c2d-c061-435c-9817-f58ae0644a85}, !- Handle
  Node 67,                                !- Name
  {ee46e364-128c-41bd-a2d3-633d02e306ac}, !- Inlet Port
  {3376dd51-a030-43ab-bded-f5e80c42df7f}; !- Outlet Port

OS:Connection,
  {513e8d6b-a6a3-467c-91b1-8b4554fe995e}, !- Handle
  {ba082bda-65e6-40ac-b33b-b6f28c53ea0b}, !- Name
  {1873cf05-a8d2-4d77-8074-599bbd038b1c}, !- Source Object
  3,                                      !- Outlet Port
  {129546d4-4d7d-4bc9-a8cd-a9e2e72a0c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee46e364-128c-41bd-a2d3-633d02e306ac}, !- Handle
  {a0b15139-ed1b-4099-ba6a-5899e748e08d}, !- Name
  {129546d4-4d7d-4bc9-a8cd-a9e2e72a0c7f}, !- Source Object
  3,                                      !- Outlet Port
  {45ba2c2d-c061-435c-9817-f58ae0644a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3376dd51-a030-43ab-bded-f5e80c42df7f}, !- Handle
  {4c1e64da-a4ce-445a-9e86-e12db7365e7f}, !- Name
  {45ba2c2d-c061-435c-9817-f58ae0644a85}, !- Source Object
  3,                                      !- Outlet Port
  {ac6f558e-ab34-4fbe-a1f7-c2736212e383}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {52d74836-5794-4f7e-9ac8-51e9a90dabfd}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  896.07;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {20cf65b6-6a3f-4625-8b54-e67da215c2f5}, !- Handle
  Occ Sensing Exterior Lights Sch,        !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  {ae7c81b6-a2cc-4925-8e99-78a49ddf49d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae7c81b6-a2cc-4925-8e99-78a49ddf49d2}, !- Handle
  Occ Sensing Exterior Lights Default Sch, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {4a0b31b6-7cb6-4952-b744-f6803c76f3a9}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {52d74836-5794-4f7e-9ac8-51e9a90dabfd}, !- Exterior Lights Definition Name
  {20cf65b6-6a3f-4625-8b54-e67da215c2f5}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {4d378db5-2094-42a5-9a2f-b5ab693b0a8b}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  40.54;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {effca9ce-5757-4fbb-a3b8-85954bf3d00d}, !- Handle
  NonDimming Exterior Lights Sch,         !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  {4b3b5382-9266-4d3b-ab06-34ee3038cf12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b3b5382-9266-4d3b-ab06-34ee3038cf12}, !- Handle
  NonDimming Exterior Lights Default Sch, !- Name
  {903c37c6-1cc1-4e52-af98-c40916946117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {7cb61486-2643-4062-a247-36ac52f6d8a5}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {4d378db5-2094-42a5-9a2f-b5ab693b0a8b}, !- Exterior Lights Definition Name
  {effca9ce-5757-4fbb-a3b8-85954bf3d00d}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {69ce0e47-b7c4-4d39-973a-f46c2722fe2e}, !- Handle
  Houston Bush Intercontinental,          !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722430,                                 !- WMO Number
  30,                                     !- Latitude {deg}
  -95.37,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  file:///mnt/openstudio/analysis_34a48834-9f82-44a0-829e-24bd01aa38bc/measures/create_DOE_prototype_building/resources/USA_TX_Houston-Bush.Intercontinental.AP.722430_TMY3.epw, !- Url
  EE565FCC;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {cb7501d0-647c-4051-91a1-663205f496d3}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {71bab6dd-3431-421c-8caf-b13dda3d73f2}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.3166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  17.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {e9e7c2f6-40e1-47bd-bbae-85b87f3fc51d}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns WB=>MDB, !- Name
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  26.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {14b3ef81-86b9-48b7-a2fa-7209aeaad655}, !- Handle
  Houston Bush Intercontinental Ann Htg 99.6% Condns DB, !- Name
  -1.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {51b56af3-6235-42c6-abd2-edb5e984ced2}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

OS:Curve:Biquadratic,
  {c4d731d9-5c69-427d-bb5e-5f1c1ff63b52}, !- Handle
  HPACCoolCapFT,                          !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {b5abce25-29db-4685-ac2b-ff075a4cbd8c}, !- Handle
  HPACCoolCapFFF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {3833d421-ed60-4721-8742-555b20c8b111}, !- Handle
  HPACCOOLEIRFT,                          !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {75516bed-1fde-4ba8-b4a8-f16b2108efaf}, !- Handle
  HPACCOOLEIRFFF,                         !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {a82d4f49-f5c1-40dc-b8b0-97e280899e2b}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {ba222955-9376-4438-96b8-716a7b70c8eb}, !- Handle
  HPACCoolCapFT 1,                        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {0cfba16d-c104-4ddc-a217-59ddb8900308}, !- Handle
  HPACCoolCapFFF 1,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {53c20792-5bf3-4d19-ae9c-3468b23c618a}, !- Handle
  HPACCOOLEIRFT 1,                        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {2f498bb8-1c22-405e-8489-bfc6bd7b712f}, !- Handle
  HPACCOOLEIRFFF 1,                       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {93576d05-e9f2-4600-846a-1b2e23915e5d}, !- Handle
  HPACCOOLPLFFPLR 1,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f0a22860-2a97-43a0-8a37-5643ccfa7f34}, !- Handle
  HPACCoolCapFT 2,                        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {417600d9-c475-4480-a9aa-234a1d8e08aa}, !- Handle
  HPACCoolCapFFF 2,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {70b41a53-06fb-4829-9c46-d445455feb75}, !- Handle
  HPACCOOLEIRFT 2,                        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {bbfe3855-f91c-4fef-aee6-dcb402c1b395}, !- Handle
  HPACCOOLEIRFFF 2,                       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {288b811b-bebf-4573-be03-b1785bfb5417}, !- Handle
  HPACCOOLPLFFPLR 2,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {fff41f67-bf84-4d48-86d4-3c83f3033fe8}, !- Handle
  HPACCoolCapFT 3,                        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {3edf4155-ca20-4d12-86f1-3cc371945edc}, !- Handle
  HPACCoolCapFFF 3,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {bd22ccc8-a19f-455d-a406-33ccdbcaee45}, !- Handle
  HPACCOOLEIRFT 3,                        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {5ccac76e-2d31-4318-a421-cc898ac4b3d7}, !- Handle
  HPACCOOLEIRFFF 3,                       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {b8c8b817-c027-4fe5-beec-da4835e14ddb}, !- Handle
  HPACCOOLPLFFPLR 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {e43fa36f-2137-4296-8c83-cb9204a441c4}, !- Handle
  HPACCoolCapFT 4,                        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {053057ab-2835-4a81-80df-9af348a4a025}, !- Handle
  HPACCoolCapFFF 4,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {adec24e6-b284-4551-b040-e27e26ef9ea0}, !- Handle
  HPACCOOLEIRFT 4,                        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {358db831-70cf-4965-9093-287db337b22a}, !- Handle
  HPACCOOLEIRFFF 4,                       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {15291eb9-cd2f-4586-9f02-b3b2b67208d7}, !- Handle
  HPACCOOLPLFFPLR 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

